within ORNL_AdvSMR.SmLMR.Media.Fluids.IdealGases.Common;
package SingleGasesData "Ideal gas data based on the NASA Glenn coefficients"
  extends Modelica.Icons.Package;

  constant DataRecord Ag(
    name="Ag",
    MM=0.1078682,
    Hf=2641186.188329832,
    H0=57453.70739476509,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={33520.0237,6.56281935},
    ahigh={-330992.637,982.0086420000001,1.381179917,
        0.0006170899989999999,-1.6881146e-007,2.008826848e-011,-5.627285655e-016},
    bhigh={27267.19171,14.56862733},
    R=77.07991789980736);

  constant DataRecord Agplus(
    name="Agplus",
    MM=0.1078676514,
    Hf=9475442.514362559,
    H0=57454.94519963192,
    Tlimit=1000,
    alow={3691132.75,-43169.82999999999,202.8445385,-0.465841374,
        0.000558620051,-3.154880975e-007,6.578702060000001e-011},
    blow={337157.447,-1142.924427},
    ahigh={-53274323.49999999,131071.0631,-109.8820208,0.0482600276,
        -1.093661557e-005,1.26383591e-009,-5.852542535e-014},
    bhigh={-743912.2509999999,844.6266189999999},
    R=77.08030991764042);

  constant DataRecord Agminus(
    name="Agminus",
    MM=0.1078687486,
    Hf=1419120.273357839,
    H0=57453.41519610434,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={17665.65919,5.8696798},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={17665.65919,5.8696798},
    R=77.07952588596174);

  constant DataRecord Air(
    name="Air",
    MM=0.0289651159,
    Hf=-4333.833858403446,
    H0=298609.6803431054,
    Tlimit=1000,
    alow={10099.5016,-196.827561,5.00915511,-0.00576101373,
        1.06685993e-005,-7.94029797e-009,2.18523191e-012},
    blow={-176.796731,-3.921504225},
    ahigh={241521.443,-1257.8746,5.14455867,-0.000213854179,
        7.06522784e-008,-1.07148349e-011,6.57780015e-016},
    bhigh={6462.26319,-8.147411905},
    R=287.0512249529787);

  constant DataRecord AL(
    name="AL",
    MM=0.026981538,
    Hf=12230585.22460803,
    H0=256422.4100197698,
    Tlimit=1000,
    alow={5006.60889,18.61304407,2.412531111,0.0001987604647,-2.432362152e-007,
        1.538281506e-010,-3.944375734e-014},
    blow={38874.1268,6.086585765},
    ahigh={-29208.20938,116.7751876,2.356906505,7.73723152e-005,-1.529455262e-008,
        -9.97167026e-013,5.053278264e-016},
    bhigh={38232.8865,6.600920155},
    R=308.1541163442944);

  constant DataRecord ALplus(
    name="ALplus",
    MM=0.0269809894,
    Hf=33839201.16732265,
    H0=229696.0985426279,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={109064.4788,3.79100578},
    ahigh={-4181.18325,-9.94855727,2.548615878,-5.878760040000001e-005,
        3.132291294e-008,-7.74889463e-012,7.27444769e-016},
    bhigh={109101.1485,3.48866729},
    R=308.1603819910326);

  constant DataRecord ALminus(
    name="ALminus",
    MM=0.0269820866,
    Hf=10417656.61666804,
    H0=250396.2388142361,
    Tlimit=1000,
    alow={29108.01723,-383.698375,4.6551428,-0.00604582184,
        8.57725964e-006,-5.47626e-009,1.322714061e-012},
    blow={34906.1698,-5.9570977},
    ahigh={633981.432,-2383.438463,5.46997113,-0.001299840355,
        2.88830547e-007,-3.25324051e-011,1.472436088e-015},
    bhigh={47803.0654,-15.36906816},
    R=308.1478509523426);

  constant DataRecord ALBr(
    name="ALBr",
    MM=0.106885538,
    Hf=134022.0133429089,
    H0=89545.4631102666,
    Tlimit=1000,
    alow={8176.158640000001,-251.6942718,5.40329633,-0.00174721292,
        2.07730477e-006,-1.261267579e-009,3.16633597e-013},
    blow={1635.024429,-2.323594886},
    ahigh={-610339.5599999999,2010.066834,1.769617961,
        0.001929888914,-6.64104783e-007,1.172854627e-010,-7.17874276e-015},
    bhigh={-12178.12867,22.04450764},
    R=77.7885591968485);

  constant DataRecord ALBr2(
    name="ALBr2",
    MM=0.186789538,
    Hf=-753051.4101919348,
    H0=71727.1167510463,
    Tlimit=1000,
    alow={31993.7587,-711.917897,9.478258110000001,-0.00487553167,
        5.51651299e-006,-3.34005304e-009,8.36847684e-013},
    blow={-15405.91306,-17.42171366},
    ahigh={-352378.29,467.154417,7.11190819,-0.00055517092,
        3.16630113e-007,-5.52102833e-011,3.17672595e-015},
    bhigh={-22650.04078,-2.69561036},
    R=44.51251440003026);

  constant DataRecord ALBr3(
    name="ALBr3",
    MM=0.266693538,
    Hf=-1539132.395476339,
    H0=67280.73028901059,
    Tlimit=1000,
    alow={47189.4884,-1053.853163,13.50747168,-0.006639869929999999,
        7.26927683e-006,-4.27804949e-009,1.045573281e-012},
    blow={-46994.4033,-36.67936779999999},
    ahigh={-89355.2744,-26.78035134,10.02063997,-8.458764399999999e-006,
        1.904243317e-009,-2.215195785e-013,1.038219389e-017},
    bhigh={-52492.4764,-15.79666403},
    R=31.17612845947546);

  constant DataRecord ALC(
    name="ALC",
    MM=0.038992238,
    Hf=17497931.48574852,
    H0=232305.4398672885,
    Tlimit=1000,
    alow={41399.2188,-585.867789,5.96244572,-0.002006064322,
        1.665566136e-006,-7.12164921e-010,1.271188744e-013},
    blow={83834.3611,-8.00216505},
    ahigh={1937001.487,-6749.117789999999,13.47525643,-0.00585080265,
        1.926461091e-006,-2.585922351e-010,1.222659806e-014},
    bhigh={122536.3649,-61.52244872},
    R=213.2340287828567);

  constant DataRecord ALC2(
    name="ALC2",
    MM=0.051002938,
    Hf=13246605.04851701,
    H0=240432.7374238716,
    Tlimit=1000,
    alow={15240.87465,-264.9987059,6.2804149,-0.0001786037647,
        3.79190774e-006,-3.99945007e-009,1.299752388e-012},
    blow={80927.63279999999,-6.247291862},
    ahigh={146601.7895,-1362.764489,8.457759149999999,-0.000367890168,
        7.9031745e-008,-8.880023720000001e-012,4.05363395e-016},
    bhigh={87059.24230000001,-21.27956728},
    R=163.019471544953);

  constant DataRecord ALCL(
    name="ALCL",
    MM=0.06243453800000001,
    Hf=-816974.7808496637,
    H0=149326.1950620985,
    Tlimit=1000,
    alow={23808.81392,-445.715942,5.99285399,-0.002777300261,
        3.101582418e-006,-1.815268376e-009,4.414662339999999e-013},
    blow={-5202.73603,-7.383298016},
    ahigh={-899346.1220000001,2765.942061,1.003500696,
        0.002267806833,-7.2805416e-007,1.182380673e-010,-6.66049813e-015},
    bhigh={-24961.64448,26.1692548},
    R=133.1710342759323);

  constant DataRecord ALCLplus(
    name="ALCLplus",
    MM=0.0624339894,
    Hf=13804168.45507553,
    H0=146625.821735492,
    Tlimit=1000,
    alow={34699.5522,-547.990003,6.10601113,-0.002674711519,
        2.696426573e-006,-1.463885068e-009,3.35872906e-013},
    blow={105171.951,-7.816586372},
    ahigh={-754724.0819999999,1251.545253,4.44242491,-0.0009786116429999999,
        6.347511329999999e-007,-1.158320344e-010,
        6.870022460000001e-015},
    bhigh={93183.32699999999,4.047521108},
    R=133.1722044338881);

  constant DataRecord ALCL2(
    name="ALCL2",
    MM=0.09788753800000001,
    Hf=-2460724.387613059,
    H0=131241.0063883719,
    Tlimit=1000,
    alow={53405.4595,-967.805798,10.06252671,-0.00553952845,
        5.82342056e-006,-3.30654245e-009,7.8315621e-013},
    blow={-26076.2711,-23.93364216},
    ahigh={430345.306,-1552.370585,8.760657419999999,-0.0009467450059999999,
        2.40184488e-007,-2.427836709e-011,8.390123470000001e-016},
    bhigh={-21458.84709,-18.03641668},
    R=84.93902461823076);

  constant DataRecord ALCL3(
    name="ALCL3",
    MM=0.133340538,
    Hf=-4384854.5368851,
    H0=122999.3762287055,
    Tlimit=1000,
    alow={77506.0097,-1440.779717,14.01744141,-0.00638163124,
        5.87167472e-006,-2.908872278e-009,5.994050889999999e-013},
    blow={-65793.43180000001,-44.94017799},
    ahigh={-137863.0916,-55.7920729,10.04190387,-1.682165339e-005,
        3.72466466e-009,-4.27552678e-013,1.982341329e-017},
    bhigh={-73434.0747,-20.45130429},
    R=62.35517063835456);

  constant DataRecord ALF(
    name="ALF",
    MM=0.0459799412,
    Hf=-5742948.753488184,
    H0=193391.0041624847,
    Tlimit=1000,
    alow={30207.71686,-308.0986949,3.88641314,0.00356434369,-5.85847128e-006,
        4.38810992e-009,-1.256906273e-012},
    blow={-31175.72862,2.032567172},
    ahigh={-711122.905,1903.013316,2.191607179,0.001421471467,-4.17963477e-007,
        6.1538044e-011,-2.945403999e-015},
    bhigh={-45407.2896,16.13163743},
    R=180.8282434254179);

  constant DataRecord ALFplus(
    name="ALFplus",
    MM=0.0459793926,
    Hf=15055300.25205248,
    H0=191666.0160491116,
    Tlimit=1000,
    alow={36430.3812,-252.4634478,3.105310486,0.00573327043,-8.839786990000001e-006,
        6.34357959e-009,-1.645011685e-012},
    blow={83702.37449999999,6.76401558},
    ahigh={1505101.126,-2236.668821,3.098216724,0.00311541393,-1.168427068e-006,
        1.773587168e-010,-9.665841379999999e-015},
    bhigh={98850.8385,5.99189459},
    R=180.8304009653229);

  constant DataRecord ALFCL(
    name="ALFCL",
    MM=0.0814329412,
    Hf=-5359132.392481975,
    H0=148996.1534141419,
    Tlimit=1000,
    alow={41047.7948,-576.964642,6.5626427,0.00410628584,-7.21392112e-006,
        5.48640145e-009,-1.580656193e-012},
    blow={-51148.287,-6.041227053},
    ahigh={69706.36350000001,-622.4485910000001,7.57347541,-0.0002236155999,
        2.382317949e-008,4.44378576e-012,-5.486977849999999e-016},
    bhigh={-51009.43199999999,-10.91164505},
    R=102.1020716859482);

  constant DataRecord ALFCL2(
    name="ALFCL2",
    MM=0.1168859412,
    Hf=-6770663.741722942,
    H0=134646.3042383407,
    Tlimit=1000,
    alow={69556.07340000001,-1188.857902,11.5667259,0.000457495949,
        -3.40737283e-006,3.35682254e-009,-1.085329228e-012},
    blow={-91620.4926,-32.06065081},
    ahigh={-172036.0526,-119.3340759,10.08894431,-3.55099381e-005,
        7.83095261e-009,-8.961734229999999e-013,4.14533026e-017},
    bhigh={-98041.8547,-21.27046859},
    R=71.13320827671959);

  constant DataRecord ALF2(
    name="ALF2",
    MM=0.0649783444,
    Hf=-9722688.08683282,
    H0=178535.3583123919,
    Tlimit=1000,
    alow={29949.51991,-219.4199915,3.41674876,0.01272953936,-1.883312206e-005,
        1.330702256e-008,-3.68011863e-012},
    blow={-76075.3765,8.759626916},
    ahigh={-214689.6245,30.9684015,6.81639962,0.0001820129379,-7.79367744e-008,
        1.472534201e-011,-8.803695299999999e-016},
    bhigh={-78840.02680000001,-7.915370474},
    R=127.9575845887511);

  constant DataRecord ALF2minus(
    name="ALF2minus",
    MM=0.064978893,
    Hf=-13130889.82602397,
    H0=174392.244570864,
    Tlimit=1000,
    alow={123336.9037,-1348.195504,8.61117805,0.0002245141297,-2.424673201e-006,
        2.21413243e-009,-6.60271396e-013},
    blow={-97084.37460000001,-21.92617549},
    ahigh={-159007.6965,-206.0486516,7.15528938,-6.260167690000001e-005,
        1.391935746e-008,-1.603901265e-012,7.461508519999999e-017},
    bhigh={-104047.9429,-11.22696648},
    R=127.9565042759347);

  constant DataRecord ALF2CL(
    name="ALF2CL",
    MM=0.1004313444,
    Hf=-9948369.714345874,
    H0=147638.3402869194,
    Tlimit=1000,
    alow={56774.12089999999,-886.9829470000001,8.75274655,
        0.0081957912,-1.380480934e-005,1.032703706e-008,-2.948968416e-012},
    blow={-117793.6778,-18.5834736},
    ahigh={-211542.2988,-195.9188681,10.1457685,-5.81321935e-005,
        1.281071982e-008,-1.465366277e-012,6.77600245e-017},
    bhigh={-122715.311,-23.59853398},
    R=82.78762023621782);

  constant DataRecord ALF3(
    name="ALF3",
    MM=0.0839767476,
    Hf=-14400140.18832994,
    H0=167233.459277244,
    Tlimit=1000,
    alow={44102.6352,-566.7495739999999,5.83307285,0.01603535069,-2.413263602e-005,
        1.71410616e-008,-4.7475432e-012},
    blow={-144334.9991,-5.461613658},
    ahigh={-249397.216,-291.1202519,10.21662932,-8.64298597e-005,
        1.905713108e-008,-2.181058411e-012,1.009055287e-016},
    bhigh={-147569.4276,-27.03983244},
    R=99.00921668940654);

  constant DataRecord ALF4minus(
    name="ALF4minus",
    MM=0.1029756994,
    Hf=-18952051.96343634,
    H0=163017.4409866645,
    Tlimit=1000,
    alow={231201.0037,-3235.37678,20.17865547,-0.0091081935,
        6.67955263e-006,-2.606075106e-009,4.11006051e-013},
    blow={-221178.4563,-86.77268282},
    ahigh={-321741.161,-261.2097043,13.19792654,-8.01013541e-005,
        1.786204421e-008,-2.062751964e-012,9.61258177e-017},
    bhigh={-238157.7915,-42.31634321999999},
    R=80.74207845584199);

  constant DataRecord ALH(
    name="ALH",
    MM=0.027989478,
    Hf=8905160.860806337,
    H0=309691.5205063846,
    Tlimit=1000,
    alow={-37591.1403,508.900223,1.128086896,0.003988660910000001,-2.150790303e-007,
        -2.176790819e-009,1.020805902e-012},
    blow={26444.31827,16.50021856},
    ahigh={6802018.430000001,-21784.16933,30.32713047,-0.01503343597,
        4.49214236e-006,-6.17845037e-010,3.11520526e-014},
    bhigh={165830.1221,-187.6766425},
    R=297.0570583702919);

  constant DataRecord ALHCL(
    name="ALHCL",
    MM=0.063442478,
    Hf=165850.4890051741,
    H0=171597.5217739761,
    Tlimit=1000,
    alow={35871.6976,-591.624999,6.94454238,-0.002511543148,
        6.47133255e-006,-5.64227714e-009,1.715950436e-012},
    blow={2750.930479,-9.903745880000001},
    ahigh={-168391.533,-886.230179,8.062379399999999,-0.0009200551470000001,
        3.94981722e-007,-6.40108676e-011,3.5783541e-015},
    bhigh={3641.50485,-18.00686894},
    R=131.0552844420737);

  constant DataRecord ALHCL2(
    name="ALHCL2",
    MM=0.098895478,
    Hf=-3552022.520180347,
    H0=138289.3968114498,
    Tlimit=1000,
    alow={118482.8615,-2054.157118,15.74696513,-0.01476257296,
        2.065336978e-005,-1.42019885e-008,3.82627986e-012},
    blow={-34342.7746,-57.61184061},
    ahigh={96080.63939999999,-1485.540161,11.03592709,-0.00039569552,
        8.46584373e-008,-9.48333652e-012,4.31903353e-016},
    bhigh={-36692.1639,-32.36862171},
    R=84.07332840840307);

  constant DataRecord ALHF(
    name="ALHF",
    MM=0.0469878812,
    Hf=-3886416.653322091,
    H0=224996.7593771817,
    Tlimit=1000,
    alow={-9289.545099999999,133.5515868,2.77244868,0.00675141503,-4.13384614e-006,
        5.86570407e-010,2.276158011e-013},
    blow={-23846.85845,12.28752581},
    ahigh={734216.9250000001,-3462.16413,10.39714588,-0.001750737965,
        4.615687860000001e-007,-5.39041474e-011,2.340478515e-015},
    bhigh={-2965.279722,-37.13172313},
    R=176.9492853829723);

  constant DataRecord ALHFCL(
    name="ALHFCL",
    MM=0.08244088120000001,
    Hf=-6735062.943504781,
    H0=152019.6754034696,
    Tlimit=1000,
    alow={129037.3237,-2142.099873,14.8543442,-0.0114032693,
        1.564521768e-005,-1.067574855e-008,2.857255247e-012},
    blow={-58183.0307,-54.83424986},
    ahigh={40689.8713,-1502.129854,11.05214126,-0.000403158773,
        8.64525222e-008,-9.70065952e-012,4.423629509999999e-016},
    bhigh={-61298.8811,-34.03564016},
    R=100.8537497292059);

  constant DataRecord ALHF2(
    name="ALHF2",
    MM=0.0659862844,
    Hf=-11597852.32580848,
    H0=186401.9941695641,
    Tlimit=1000,
    alow={105018.1431,-1398.654202,9.166334839999999,0.00386728687,
        -4.83084109e-006,3.099287181e-009,-8.440702990000001e-013},
    blow={-86590.48800000001,-25.57299683},
    ahigh={-4419.9473,-1612.826324,11.13336052,-0.000435181266,
        9.34439616e-008,-1.049431425e-011,4.78833398e-016},
    bhigh={-86069.16189999999,-36.76383785},
    R=126.0030334425073);

  constant DataRecord ALH2(
    name="ALH2",
    MM=0.028997418,
    Hf=9544813.058873035,
    H0=347990.7762822194,
    Tlimit=1000,
    alow={14551.82996,-215.3768996,5.14437023,-0.00396522203,
        1.340900203e-005,-1.216744854e-008,3.74310713e-012},
    blow={33110.3794,-3.608799711},
    ahigh={143291.0601,-2365.907684,9.085667190000001,-0.001308536612,
        4.77719136e-007,-7.32472189e-011,3.99790094e-015},
    bhigh={44859.5185,-32.20814285},
    R=286.7314600217164);

  constant DataRecord ALH2CL(
    name="ALH2CL",
    MM=0.064450418,
    Hf=-1650034.387674569,
    H0=174603.2275539315,
    Tlimit=1000,
    alow={93038.2898,-1328.188016,9.42476359,-0.00327766059,
        1.004231609e-005,-8.94812309e-009,2.708031665e-012},
    blow={-7647.43793,-26.82512215},
    ahigh={316692.993,-3094.037914,12.1587202,-0.0008248269589999999,
        1.765027123e-007,-1.977372723e-011,9.00617628e-016},
    bhigh={2411.845642,-47.18390855},
    R=129.0057110257997);

  constant DataRecord ALH2F(
    name="ALH2F",
    MM=0.0479958212,
    Hf=-6597571.331897535,
    H0=224286.2134839355,
    Tlimit=1000,
    alow={89060.39290000001,-975.080393,5.87077232,0.00689666369,-4.04581728e-006,
        7.21931866e-010,7.329846739999999e-014},
    blow={-34253.02600000001,-9.387539141},
    ahigh={271151.4962,-3169.62348,12.21401118,-0.000846560026,
        1.812341995e-007,-2.030947985e-011,9.251825820000001e-016},
    bhigh={-22592.17746,-49.41337333},
    R=173.2332480645211);

  constant DataRecord ALH3(
    name="ALH3",
    MM=0.030005358,
    Hf=4295768.77569666,
    H0=346957.3667476322,
    Tlimit=1000,
    alow={14812.07909,-28.3649534,2.507597126,0.00731592051,
        2.331766687e-006,-6.38920989e-009,2.456885069e-012},
    blow={14631.89428,8.3131877},
    ahigh={588545.855,-4595.78566,13.20893344,-0.001226849004,
        2.626580824e-007,-2.943725869e-011,1.341177648e-015},
    bhigh={39917.1695,-61.81829295},
    R=277.0995766822712);

  constant DataRecord ALI(
    name="ALI",
    MM=0.153886008,
    Hf=437954.1575995656,
    H0=63365.84545100423,
    Tlimit=1000,
    alow={1870.854131,-154.3184003,5.07439188,-0.00112058483,
        1.386302156e-006,-8.54078228e-010,2.180358492e-013},
    blow={7517.44369,0.6688267621999999},
    ahigh={475281.792,-1198.028588,5.43368536,-0.0001004479306,-1.005928846e-007,
        4.568173190000001e-011,-3.960201360000001e-015},
    bhigh={14646.27816,-3.141199746},
    R=54.03007140194319);

  constant DataRecord ALI2(
    name="ALI2",
    MM=0.280790478,
    Hf=-120420.5863419628,
    H0=49585.17859711753,
    Tlimit=1000,
    alow={14234.13595,-464.657569,8.72267491,-0.00356051929,
        4.18868229e-006,-2.616026962e-009,6.72019551e-013},
    blow={-3846.13333,-10.73076578},
    ahigh={-335599.902,474.334794,7.10650139,-0.0005529965340000001,
        3.161480314e-007,-5.51548916e-011,3.17415582e-015},
    bhigh={-9785.48885,-0.5602275943999999},
    R=29.61094713475291);

  constant DataRecord ALI3(
    name="ALI3",
    MM=0.407694948,
    Hf=-469298.0227952199,
    H0=46612.22095889204,
    Tlimit=1000,
    alow={27060.32439,-755.993681,12.71396349,-0.00546688409,
        6.29761892e-006,-3.86420961e-009,9.77413244e-013},
    blow={-22209.66921,-28.47883861},
    ahigh={-63574.2747,-15.7877228,10.01249733,-5.22867312e-006,
        1.19617352e-009,-1.40919449e-013,6.67127639e-018},
    bhigh={-26114.55525,-12.47999813},
    R=20.39385584930034);

  constant DataRecord ALN(
    name="ALN",
    MM=0.040988238,
    Hf=10706217.98868251,
    H0=226043.1638949691,
    Tlimit=1000,
    alow={27166.45079,-254.349111,3.53898772,0.00529625616,-9.845700609999999e-006,
        8.45220904e-009,-2.592304568e-012},
    blow={53099.94910000001,5.39943522},
    ahigh={3821214.22,-10677.76595,14.49174222,-0.00372722713,
        7.922770960000001e-007,-8.086892210000001e-011,
        2.893539736e-015},
    bhigh={120523.634,-72.88585119000001},
    R=202.8501932676394);

  constant DataRecord ALO(
    name="ALO",
    MM=0.042980938,
    Hf=1566252.602490899,
    H0=204465.1980373253,
    Tlimit=1000,
    alow={-7683.3911,295.7969549,0.480810844,0.01169224855,-1.595428871e-005,
        1.060766814e-008,-2.647888708e-012},
    blow={5843.67217,21.60997839},
    ahigh={15657.21161,3855.74101,-5.92607978,0.009050960419999999,
        -2.930661549e-006,4.238529070000001e-010,-2.280655341e-014},
    bhigh={-13316.94655,68.30663436},
    R=193.4455688240215);

  constant DataRecord ALOplus(
    name="ALOplus",
    MM=0.0429803894,
    Hf=23103397.01110293,
    H0=211485.1942220886,
    Tlimit=1000,
    alow={28291.78513,-417.90871,5.31329987,-0.001410883046,
        2.526524021e-006,-2.005474816e-009,5.76255355e-013},
    blow={120364.8109,-3.41056593},
    ahigh={27108.46446,-699.8653420000001,5.78781584,-0.000687189546,
        2.075047303e-007,-2.655281004e-011,1.28312966e-015},
    bhigh={121868.2226,-7.05103588},
    R=193.4480379556543);

  constant DataRecord ALOminus(
    name="ALOminus",
    MM=0.04298148659999999,
    Hf=-6349752.034867962,
    H0=203453.1304461675,
    Tlimit=1000,
    alow={20780.75267,2.859351226,1.90191237,0.00730104566,-9.13976987e-006,
        5.65298319e-009,-1.396787103e-012},
    blow={-33592.6773,12.96339858},
    ahigh={-69719.4829,-232.0553036,4.67278433,-4.26644704e-005,
        1.632506336e-008,-1.727134051e-012,8.136840640000001e-017},
    bhigh={-33077.1893,-2.155922595},
    R=193.4430997554189);

  constant DataRecord ALOCL(
    name="ALOCL",
    MM=0.078433938,
    Hf=-3844822.505278264,
    H0=151797.0065458144,
    Tlimit=1000,
    alow={-5144.627790000001,-58.86297070000001,4.45231693,
        0.009288235090000001,-1.246894823e-005,8.17807354e-009,-2.130739934e-012},
    blow={-37596.8365,2.476862818},
    ahigh={-125802.7706,-242.0565961,7.68113002,-7.268741699999999e-005,
        1.611337534e-008,1.852889749e-012,8.60727822e-017},
    bhigh={-37543.2605,-14.7581832},
    R=106.0060505950881);

  constant DataRecord ALOCL2(
    name="ALOCL2",
    MM=0.113886938,
    Hf=-3532526.873274967,
    H0=138316.950799046,
    Tlimit=1000,
    alow={69026.3713,-1189.2975,11.61842739,0.0002818279805,-3.145010615e-006,
        3.16838065e-009,-1.032375462e-012},
    blow={-44833.2307,-31.65475132},
    ahigh={-170771.3922,-118.0013804,10.08798517,-3.51385804e-005,
        7.751187029999999e-009,-8.8724706e-013,4.10481544e-017},
    bhigh={-51249.4414,-20.5925296},
    R=73.00637058132162);

  constant DataRecord ALOF(
    name="ALOF",
    MM=0.0619793412,
    Hf=-9233554.147555217,
    H0=177526.9434454718,
    Tlimit=1000,
    alow={7030.57836,-115.457543,3.37882359,0.01283929158,-1.749748388e-005,
        1.162605473e-008,-3.064218613e-012},
    blow={-69593.817,5.994804586},
    ahigh={-164102.0297,-327.777029,7.74451974,-9.78864944e-005,
        2.165743208e-008,-2.486541919e-012,1.153633944e-016},
    bhigh={-69740.85090000001,-17.17253748},
    R=134.1490864378533);

  constant DataRecord ALOF2(
    name="ALOF2",
    MM=0.08097774440000001,
    Hf=-9553856.763142934,
    H0=173570.9867463288,
    Tlimit=1000,
    alow={47560.8529,-612.431836,6.05022366,0.01559291479,-2.366136797e-005,
        1.688366194e-008,-4.690583099999999e-012},
    blow={-91718.2749,-4.956258224},
    ahigh={-249668.1413,-283.7821503,10.21108125,-8.418303430000001e-005,
        1.855520828e-008,-2.122974022e-012,9.8193191e-017},
    bhigh={-95218.0419,-25.22534812},
    R=102.6760137813866);

  constant DataRecord ALOF2minus(
    name="ALOF2minus",
    MM=0.08097829299999999,
    Hf=-12006793.21555963,
    H0=173836.4749180376,
    Tlimit=1000,
    alow={154060.5112,-1928.054597,12.55806423,-0.000490403537,-2.341783347e-006,
        2.4151386e-009,-7.47180925e-013},
    blow={-109143.0174,-42.6582175},
    ahigh={-238988.1459,-288.0143725,10.2170024,-8.747061999999999e-005,
        1.944846334e-008,-2.241045051e-012,1.042591053e-016},
    bhigh={-119057.6566,-26.00779629},
    R=102.6753181868134);

  constant DataRecord ALOH(
    name="ALOH",
    MM=0.043988878,
    Hf=-4382066.098617018,
    H0=235330.6442596694,
    Tlimit=1000,
    alow={58764.9318,-944.942269,7.82059918,0.000585888847,-4.08366681e-006,
        4.587229340000001e-009,-1.563936726e-012},
    blow={-19932.83011,-20.65043885},
    ahigh={788206.811,-2263.671626,7.82395488,0.0001821171456,-8.26372932e-008,
        1.265414876e-011,-6.87597253e-016},
    bhigh={-10398.08093,-22.09032458},
    R=189.0130500714294);

  constant DataRecord ALOHCL(
    name="ALOHCL",
    MM=0.07944187800000001,
    Hf=-4705147.327962211,
    H0=175208.823739036,
    Tlimit=1000,
    alow={16363.60341,-191.5959416,4.71117047,0.01388068475,-1.999018454e-005,
        1.43964735e-008,-4.03333045e-012},
    blow={-45680.83719999999,4.644207506},
    ahigh={796711.551,-2843.470502,10.9555997,-0.0001099328162,-1.344506283e-008,
        4.41589377e-012,-2.973546112e-016},
    bhigh={-29698.61461,-32.96113996},
    R=104.661070575396);

  constant DataRecord ALOHCL2(
    name="ALOHCL2",
    MM=0.114894878,
    Hf=-6311381.504752545,
    H0=149265.1917868784,
    Tlimit=1000,
    alow={39719.2986,-775.155496,9.49405153,0.01074401359,-1.676464791e-005,
        1.259706368e-008,-3.61317798e-012},
    blow={-85847.9693,-19.93481642},
    ahigh={738592.976,-2863.204228,13.97062327,-0.0001160311527,-1.208248796e-008,
        4.25832763e-012,-2.900049181e-016},
    bhigh={-72930.48,-46.81834857},
    R=72.36590651151568);

  constant DataRecord ALOHF(
    name="ALOHF",
    MM=0.0629872812,
    Hf=-9116309.897179686,
    H0=211393.1693244763,
    Tlimit=1000,
    alow={-1556.003336,288.6581999,0.7703793290000001,0.02450406329,
        -3.41781101e-005,2.388932902e-008,-6.570480510000001e-012},
    blow={-71772.22559999999,24.53071801},
    ahigh={755711.3130000001,-2936.702803,11.02455104,-0.000137307803,
        -7.432816159999999e-009,3.72998122e-012,-2.657027781e-016},
    bhigh={-53401.309,-35.27397302},
    R=132.0023954296348);

  constant DataRecord ALOHF2(
    name="ALOHF2",
    MM=0.0819856844,
    Hf=-13923293.06456335,
    H0=188185.2681100507,
    Tlimit=1000,
    alow={17382.63538,-130.7687299,3.31238192,0.02784734099,-3.98236321e-005,
        2.809344456e-008,-7.7645742e-012},
    blow={-138413.3568,10.04739945},
    ahigh={653011.992,-3034.017232,14.09719788,-0.0001663681799,-1.011564183e-009,
        2.993805003e-012,-2.315956955e-016},
    bhigh={-122305.2213,-51.5121069},
    R=101.4137048540635);

  constant DataRecord ALO2(
    name="ALO2",
    MM=0.058980338,
    Hf=-655436.5795597849,
    H0=226543.7848118131,
    Tlimit=1000,
    alow={43384.8045,-473.5292259999999,6.00171767,
        0.007094420880000001,-1.129107996e-005,
        8.252691679999999e-009,-2.327652976e-012},
    blow={-3826.1458,-4.83002248},
    ahigh={118721.6642,-833.56254,8.309301189999999,-0.000353866722,
        5.96706946e-008,4.0148977e-014,-3.51570252e-016},
    bhigh={-2033.107586,-17.15063884},
    R=140.9702331648218);

  constant DataRecord ALO2minus(
    name="ALO2minus",
    MM=0.0589808866,
    Hf=-7673201.423187831,
    H0=180476.720741597,
    Tlimit=1000,
    alow={117867.8641,-1507.186304,9.52474975,-0.000520798902,-1.586902345e-006,
        1.700455028e-009,-5.30141977e-013},
    blow={-48254.6927,-30.81215859},
    ahigh={-187241.0758,-233.8853263,7.67607002,-7.093570299999999e-005,
        1.576717569e-008,-1.816494162e-012,8.449707959999999e-017},
    bhigh={-55946.40560000001,-17.73751567},
    R=140.9689219558121);

  constant DataRecord AL_OH_2(
    name="AL_OH_2",
    MM=0.060996218,
    Hf=-8322822.080542764,
    H0=229973.8485425441,
    Tlimit=1000,
    alow={4397.31691,132.7680339,1.093947024,0.03054059173,-4.37594335e-005,
        3.17461743e-008,-9.004259400000001e-012},
    blow={-63154.3739,21.01977655},
    ahigh={1669643.735,-5924.73828,15.49480264,-0.000538348808,
        5.413044529999999e-008,-1.196022328e-012,-1.082001733e-016},
    bhigh={-26975.25061,-66.17911543},
    R=136.3112709709314);

  constant DataRecord AL_OH_2CL(
    name="AL_OH_2CL",
    MM=0.096449218,
    Hf=-8906829.332716828,
    H0=178560.6701342047,
    Tlimit=1000,
    alow={24778.79709,-445.457721,5.9284702,0.02730162734,-4.04140537e-005,
        2.97421041e-008,-8.477150599999999e-012},
    blow={-103377.803,-3.679940779},
    ahigh={1603911.487,-5767.23224,18.17772266,-0.000369181615,
        1.137918702e-008,4.0830794e-012,-3.64132343e-016},
    bhigh={-71186.9985,-77.57541774000001},
    R=86.20569634893255);

  constant DataRecord AL_OH_2F(
    name="AL_OH_2F",
    MM=0.07999462119999999,
    Hf=-13371257.86652266,
    H0=205914.4821602081,
    Tlimit=1000,
    alow={21328.12662,-193.2900224,3.069174664,0.0355501733,-5.18115833e-005,
        3.75352028e-008,-1.059220701e-011},
    blow={-129579.7992,10.01897011},
    ahigh={1559238.236,-5841.27303,18.23229919,-0.000390780542,
        1.610928938e-008,3.54478406e-012,-3.39345388e-016},
    bhigh={-96231.0089,-79.71351802},
    R=103.9378882639174);

  constant DataRecord AL_OH_3(
    name="AL_OH_3",
    MM=0.078003558,
    Hf=-12982325.01137961,
    H0=225563.6467249353,
    Tlimit=1000,
    alow={-14024.75452,369.607346,-0.297960065,0.0492985935,-6.98157228e-005,
        5.0148017e-008,-1.412480165e-011},
    blow={-125526.076,27.11490074},
    ahigh={2477063.616,-8968.617249999999,22.80320998,-0.0008320292249999999,
        8.66349443e-008,-2.420287082e-012,-1.331746442e-016},
    bhigh={-70152.7864,-112.1899198},
    R=106.5909326854039);

  constant DataRecord ALS(
    name="ALS",
    MM=0.059046538,
    Hf=3940654.556241722,
    H0=153914.3412607866,
    Tlimit=1000,
    alow={26117.42801,-347.067389,4.43620459,0.00334016821,-8.41019967e-006,
        8.50818511e-009,-2.780868507e-012},
    blow={28637.79062,0.7522705491},
    ahigh={8909844.290000001,-25076.77454,28.93456134,-0.00983976682,
        2.045319809e-006,-2.08797089e-010,8.152792520000001e-015},
    bhigh={188576.1615,-178.6036457},
    R=140.8121844501705);

  constant DataRecord ALS2(
    name="ALS2",
    MM=0.09111153799999999,
    Hf=2727813.452122826,
    H0=158363.90556814,
    Tlimit=1000,
    alow={42523.3541,-776.46033,9.80106896,-0.00391068009,
        3.87569597e-006,-2.082025593e-009,4.68293589e-013},
    blow={31679.6154,-21.78097896},
    ahigh={-68525.6354,-26.71667739,7.52019386,-8.148565100000001e-006,
        1.811865152e-009,-2.086958125e-013,9.703246379999999e-018},
    bhigh={27583.62737,-7.873490263},
    R=91.25597243238283);

  constant DataRecord AL2(
    name="AL2",
    MM=0.053963076,
    Hf=9289717.324490547,
    H0=187889.9935207548,
    Tlimit=1000,
    alow={-5281.50965,-17.27374523,4.60407701,-0.000261646777,
        6.30231997e-007,-3.29093859e-010,8.888365139999999e-014},
    blow={59007.0639,3.060188921},
    ahigh={-2320724.102,9218.70789,-9.44695187,0.00999992001,-3.154798085e-006,
        4.36154481e-010,-2.24115724e-014},
    bhigh={2904.589544,99.60320745000001},
    R=154.0770581721472);

  constant DataRecord AL2Br6(
    name="AL2Br6",
    MM=0.533387076,
    Hf=-1766864.728083513,
    H0=71650.00938267952,
    Tlimit=1000,
    alow={64833.197,-1947.687811,28.86989822,-0.01365825785,
        1.557883731e-005,-9.486942000000001e-009,2.385519396e-012},
    blow={-110152.6833,-102.5934782},
    ahigh={-173182.949,-43.42299780000001,22.0341421,-1.421187503e-005,
        3.23863134e-009,-3.80387976e-013,1.796525455e-017},
    bhigh={-120233.8355,-62.0105495},
    R=15.58806422973773);

  constant DataRecord AL2C2(
    name="AL2C2",
    MM=0.077984476,
    Hf=6988288.284452922,
    H0=207284.8575657545,
    Tlimit=1000,
    alow={11109.87147,-350.243423,8.598856,0.001832528671,
        1.035743392e-006,-2.09164989e-009,7.716068700000001e-013},
    blow={64927.6419,-16.45080239},
    ahigh={159765.1967,-1644.007203,11.64643675,-0.000437921543,
        9.36964011e-008,-1.049615854e-011,4.78046893e-016},
    bhigh={72048.89810000001,-36.48164252},
    R=106.6170143914284);

  constant DataRecord AL2CL6(
    name="AL2CL6",
    MM=0.266681076,
    Hf=-4863023.134044952,
    H0=128044.6686063318,
    Tlimit=1000,
    alow={134093.5279,-3001.037953,31.43000879,-0.01700408496,
        1.786540089e-005,-1.015419943e-008,2.409630451e-012},
    blow={-147183.0046,-127.4445324},
    ahigh={-275297.5554,-92.48235969999999,22.07058224,-2.870537915e-005,
        6.42332569e-009,-7.4365852e-013,3.47206467e-017},
    bhigh={-162915.7014,-70.91602129},
    R=31.17758531917728);

  constant DataRecord AL2F6(
    name="AL2F6",
    MM=0.1679534952,
    Hf=-15673929.42829332,
    H0=155186.3447019232,
    Tlimit=1000,
    alow={191506.1289,-3168.24025,22.45374802,0.01271532036,-2.488697302e-005,
        1.955252096e-008,-5.71208489e-012},
    blow={-304996.255,-93.96473100999999},
    ahigh={-585298.2609999999,-545.0571990000001,22.4068632,-0.0001627323704,
        3.59522504e-008,-4.12120144e-012,1.909095384e-016},
    bhigh={-321968.391,-85.89867941},
    R=49.50460834470327);

  constant DataRecord AL2I6(
    name="AL2I6",
    MM=0.815389896,
    Hf=-598176.4520172568,
    H0=50185.76536297918,
    Tlimit=1000,
    alow={25875.71514,-1280.719742,26.7771582,-0.009913018470000002,
        1.168760413e-005,-7.30391853e-009,1.874532749e-012},
    blow={-58911.0555,-83.30209321},
    ahigh={-121011.2399,-24.67542774,22.0199265,-8.46202259e-006,
        1.957831901e-009,-2.326573151e-013,1.108910373e-017},
    bhigh={-65485.2375,-55.28536481},
    R=10.19692792465017);

  constant DataRecord AL2O(
    name="AL2O",
    MM=0.069962476,
    Hf=-2124157.040982941,
    H0=182619.5230711961,
    Tlimit=1000,
    alow={7776.5307,-129.4235361,4.91250952,0.008604223449999999,-1.217703648e-005,
        8.31463487e-009,-2.237722201e-012},
    blow={-18865.12879,-0.02806368311},
    ahigh={-117107.4351,-178.3009166,7.63321536,-5.33593177e-005,
        1.180702791e-008,-1.355444579e-012,6.28732389e-017},
    bhigh={-19475.80149,-14.15764167},
    R=118.8418774658576);

  constant DataRecord AL2Oplus(
    name="AL2Oplus",
    MM=0.0699619274,
    Hf=9276048.732756898,
    H0=185545.8887772151,
    Tlimit=1000,
    alow={68289.25719999999,-909.850417,8.89656301,-0.000777255438,
        -4.034655619999999e-007,6.97731505e-010,-2.417262484e-013},
    blow={80850.07550000001,-21.76216731},
    ahigh={-110222.5105,-121.4571732,7.59159595,-3.69453916e-005,
        8.21852032e-009,-9.473649719999999e-013,4.40862135e-017},
    bhigh={76149.43580000001,-12.82233856},
    R=118.842809353477);

  constant DataRecord AL2O2(
    name="AL2O2",
    MM=0.08596187600000001,
    Hf=-4689236.737923215,
    H0=184298.1300221973,
    Tlimit=1000,
    alow={-19405.60042,250.8489836,3.62140379,0.01951385302,-2.560329071e-005,
        1.662721576e-008,-4.3123962e-012},
    blow={-51726.9728,9.923995945},
    ahigh={-194061.1656,-460.975243,10.84375637,-0.0001376042893,
        3.044733119e-008,-3.49619392e-012,1.622305079e-016},
    bhigh={-49630.5578,-29.4653809},
    R=96.72278441201074);

  constant DataRecord AL2O2plus(
    name="AL2O2plus",
    MM=0.0859613274,
    Hf=6484762.995877144,
    H0=174207.8147574069,
    Tlimit=1000,
    alow={82920.3499,-1757.427015,15.25328567,-0.008983131330000001,
        8.9539545e-006,-4.8405862e-009,1.096696856e-012},
    blow={73116.7714,-55.1709255},
    ahigh={-165200.5184,-60.2160697,10.04626917,-1.892194088e-005,
        4.2533012e-009,-4.942390419999999e-013,2.314507373e-017},
    bhigh={63862.19,-23.45753361},
    R=96.72340169097949);

  constant DataRecord AL2O3(
    name="AL2O3",
    MM=0.101961276,
    Hf=-5363708.178779559,
    H0=192210.9134844487,
    Tlimit=1000,
    alow={-7443.37432,88.29004210000001,5.26466264,0.02507678848,-3.43454165e-005,
        2.30251698e-008,-6.12252928e-012},
    blow={-68726.85950000001,2.202324298},
    ahigh={-277778.4969,-491.746593,13.86703888,-0.000146938194,
        3.25040649e-008,-3.73086735e-012,1.730444284e-016},
    bhigh={-67907.5785,-43.75559873},
    R=81.54538983996238);

  constant DataRecord AL2S(
    name="AL2S",
    MM=0.086028076,
    Hf=2565198.959000316,
    H0=162783.2639195604,
    Tlimit=1000,
    alow={40946.2437,-779.7172469999999,9.814423100000001,-0.00394033982,
        3.91246543e-006,-2.105891677e-009,4.74600108e-013},
    blow={28339.63305,-24.65067552},
    ahigh={-70434.3737,-26.76376869,7.52023382,-8.16612306e-006,
        1.81602604e-009,-2.091989298e-013,9.727537699999999e-018},
    bhigh={24227.18377,-10.66580982},
    R=96.64835466040181);

  constant DataRecord AL2S2(
    name="AL2S2",
    MM=0.118093076,
    Hf=1145599.09507311,
    H0=153264.8789671632,
    Tlimit=1000,
    alow={66145.8732,-1111.319537,12.57007304,-0.001456053256,-5.85162711e-007,
        1.390055053e-009,-5.4964682e-013},
    blow={19144.56895,-36.00277092},
    ahigh={-137780.6456,-77.050325,10.55723566,-2.277554487e-005,
        5.00768285e-009,-5.715862119999999e-013,2.63799924e-017},
    bhigh={13133.36091,-22.56851594},
    R=70.40609222508525);

  constant DataRecord Ar(
    name="Ar",
    MM=0.039948,
    Hf=0,
    H0=155137.3785921698,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-745.375,4.37967491},
    ahigh={20.10538475,-0.05992661069999999,2.500069401,-3.99214116e-008,
        1.20527214e-011,-1.819015576e-015,1.078576636e-019},
    bhigh={-744.993961,4.37918011},
    R=208.1323720837088);

  constant DataRecord Arplus(
    name="Arplus",
    MM=0.0399474514,
    Hf=38219669.92868035,
    H0=155353.7906050247,
    Tlimit=1000,
    alow={-57312.0917,793.079147,-1.717121217,0.01044184018,-1.180207501e-005,
        6.52813478e-009,-1.44755813e-012},
    blow={179057.223,29.4915095},
    ahigh={-383596.54,816.20197,2.301342628,-4.95298377e-006,
        1.205108477e-008,-2.185050286e-012,1.265493898e-016},
    bhigh={177181.1455,7.94750748},
    R=208.135230374171);

  constant DataRecord B(
    name="B",
    MM=0.010811,
    Hf=53241953.5658126,
    H0=584225.326056794,
    Tlimit=1000,
    alow={118.2394638,-0.0700991691,2.500236159,-4.5842137e-007,
        5.12318583e-010,-3.057217674e-013,7.533815325e-017},
    blow={68483.59080000001,4.20950192},
    ahigh={-107265.961,322.530716,2.126407232,0.0002106579339,-5.93712916e-008,
        7.37742799e-012,-2.282443381e-016},
    bhigh={66434.13099999999,6.87706967},
    R=769.0752011839794);

  constant DataRecord Bplus(
    name="Bplus",
    MM=0.0108104514,
    Hf=127868437.3901352,
    H0=573281.1490184396,
    Tlimit=1000,
    alow={0.07849791190000001,-0.000894748095,2.500004085,-9.577271229999999e-009,
        1.218136411e-011,-7.98675252e-015,2.113769829e-018},
    blow={165508.026,2.419053631},
    ahigh={-8911.54803,4.58779009,2.531500086,-4.9039491e-005,
        2.853326582e-008,-7.38217591e-012,7.12072156e-016},
    bhigh={165452.6303,2.23866978},
    R=769.1142295871198);

  constant DataRecord Bminus(
    name="Bminus",
    MM=0.0108115486,
    Hf=50189988.32415183,
    H0=580175.7206178586,
    Tlimit=1000,
    alow={22.01568105,-0.00474046888,2.500014238,-2.497056599e-008,
        2.556360708e-011,-1.41527478e-014,3.27177071e-018},
    blow={64517.9188,4.61636729},
    ahigh={21.18018248,0.0002070697496,2.499999729,1.456693631e-010,
        -3.88857176e-014,5.09059863e-018,-2.601566168e-022},
    bhigh={64517.8914,4.61645583},
    R=769.0361767416002);

  constant DataRecord BBr(
    name="BBr",
    MM=0.090715,
    Hf=2656146.81144243,
    H0=99179.38598908672,
    Tlimit=1000,
    alow={37960.935,-497.609602,5.2670082,-3.74284019e-005,-1.13154437e-006,
        1.261945702e-009,-4.28881188e-013},
    blow={30381.25367,-4.35340733},
    ahigh={253685.8027,-640.59095,4.66682347,0.000417548639,-2.963714868e-007,
        7.51911954e-011,-4.83536832e-015},
    bhigh={31890.8434,-0.8255870910000001},
    R=91.65487515846331);

  constant DataRecord BBr2(
    name="BBr2",
    MM=0.170619,
    Hf=573374.6944947515,
    H0=71508.54828594705,
    Tlimit=1000,
    alow={65165.5071,-902.959076,8.063817800000001,0.00112984901,-4.19548239e-006,
        3.96565877e-009,-1.283029835e-012},
    blow={14704.66408,-13.36453164},
    ahigh={-419163.337,415.768847,7.14816983,-0.000568959075,
        3.19544177e-007,-5.55317699e-011,3.19113676e-015},
    bhigh={6118.98205,-5.50275962},
    R=48.73121985241972);

  constant DataRecord BBr3(
    name="BBr3",
    MM=0.250523,
    Hf=-819485.6360493847,
    H0=62680.06131173585,
    Tlimit=1000,
    alow={39680.7369,-633.108716,8.054551569999999,
        0.009777571299999999,-1.614866025e-005,1.216119883e-008,-3.51653961e-012},
    blow={-23667.23308,-11.0609939},
    ahigh={-190104.6795,-150.3627687,10.10999896,-4.32309511e-005,
        9.409696190000001e-009,-1.06521847e-012,
        4.883048770000001e-017},
    bhigh={-27425.53062,-19.97496003},
    R=33.18845774639455);

  constant DataRecord BC(
    name="BC",
    MM=0.0228217,
    Hf=36726532.42308855,
    H0=382754.3522174071,
    Tlimit=1000,
    alow={-39157.58,728.453806,-1.552743361,0.01552898673,-1.976857863e-005,
        1.272066405e-008,-3.22998278e-012},
    blow={96449.13680000001,32.48204466},
    ahigh={-2346280.674,6450.7513,-2.619532384,0.0033391605,-4.50802214e-007,
        1.351919576e-011,8.265104270000001e-016},
    bhigh={57866.8507,50.37884876},
    R=364.323078473558);

  constant DataRecord BC2(
    name="BC2",
    MM=0.0348324,
    Hf=23003259.17823635,
    H0=335544.6366027033,
    Tlimit=1000,
    alow={-29874.22175,364.312658,2.963469415,0.00656175015,-3.53976724e-006,
        1.927356029e-010,3.118724866e-013},
    blow={93048.3573,10.83424193},
    ahigh={1525485.889,-5987.862380000001,14.08384855,-0.0037474998,
        1.081927223e-006,-1.378744645e-010,6.473822e-015},
    bhigh={131120.4013,-63.37215498},
    R=238.6993718491979);

  constant DataRecord BCL(
    name="BCL",
    MM=0.046264,
    Hf=3959308.25263704,
    H0=191538.4964551271,
    Tlimit=1000,
    alow={22024.58989,-170.0511155,3.066075869,0.00559507018,-8.46087041e-006,
        6.08473341e-009,-1.702889433e-012},
    blow={21974.02537,6.388978917},
    ahigh={-74212.6254,263.8090127,3.60022765,0.001018866266,-4.666184119999999e-007,
        9.849002029999999e-011,-6.46881817e-015},
    bhigh={19127.2648,5.235317877},
    R=179.7179664533979);

  constant DataRecord BCLplus(
    name="BCLplus",
    MM=0.0462634514,
    Hf=26679375.67667076,
    H0=191518.7417253525,
    Tlimit=1000,
    alow={65144.0542,-684.554101,5.52727682,-0.000445835745,-4.55772884e-007,
        6.37085816e-010,-2.13436612e-013},
    blow={150942.4507,-6.918246393},
    ahigh={-216942.3542,358.997516,4.03520837,0.000327445243,-8.63457845e-008,
        1.207061044e-011,-5.262253270000001e-016},
    bhigh={144547.7224,3.488222017},
    R=179.7200975800954);

  constant DataRecord BCLOH(
    name="BCLOH",
    MM=0.06327134,
    Hf=-3698441.996012729,
    H0=196479.4644779137,
    Tlimit=1000,
    alow={-28984.27288,689.404658,-2.288138069,0.0334942862,-4.72522598e-005,
        3.32698131e-008,-9.224238860000001e-012},
    blow={-32619.811,39.76886651},
    ahigh={702773.844,-2857.391274,10.9117584,-8.10770934e-005,-2.124440337e-008,
        5.40991244e-012,-3.46415384e-016},
    bhigh={-13072.21888,-35.85168799},
    R=131.4097662543578);

  constant DataRecord BCL_OH_2(
    name="BCL_OH_2",
    MM=0.08027867999999999,
    Hf=-10032397.8670302,
    H0=168975.1625213569,
    Tlimit=1000,
    alow={80726.23009999999,-859.461982,2.705039614,0.0387879962,-5.72173435e-005,
        4.14585033e-008,-1.168536754e-011},
    blow={-93799.10739999999,7.134982695},
    ahigh={1423878.191,-5849.70407,17.92165219,-0.0002009909087,-3.39343578e-008,
        9.838560759999999e-012,-6.47267882e-016},
    bhigh={-64742.6176,-81.00399519},
    R=103.5701135095894);

  constant DataRecord BCL2(
    name="BCL2",
    MM=0.081717,
    Hf=-745028.4518521237,
    H0=140896.2761726446,
    Tlimit=1000,
    alow={35988.7942,-360.28265,4.15768545,0.0115287745,-1.816567395e-005,
        1.341714418e-008,-3.84082286e-012},
    blow={-6765.107050000001,5.182311874},
    ahigh={350140.313,-1662.20359,8.83953472,-0.000977254411,
        2.467356248e-007,-2.501151018e-011,8.722954559999999e-016},
    bhigh={568.2909440000001,-21.48348344},
    R=101.7471517554487);

  constant DataRecord BCL2plus(
    name="BCL2plus",
    MM=0.0817164514,
    Hf=8227417.985994433,
    H0=157236.4166562426,
    Tlimit=1000,
    alow={80659.5624,-1149.602601,10.16765297,-0.00358649491,
        2.837145924e-006,-1.225075731e-009,2.224794198e-013},
    blow={84786.1741,-29.37256994},
    ahigh={302929.3331,-1305.533159,8.920390060000001,-0.000728991964,
        1.727833266e-007,-1.523567337e-011,4.22691144e-016},
    bhigh={86534.15770000001,-22.67466616},
    R=101.747834830723);

  constant DataRecord BCL2OH(
    name="BCL2OH",
    MM=0.09872433999999999,
    Hf=-6127338.445615337,
    H0=142333.3799952474,
    Tlimit=1000,
    alow={20997.5517,-247.0699169,2.578761742,0.03120362393,-4.54531405e-005,
        3.24201177e-008,-9.039822660000001e-012},
    blow={-73090.2862,12.73658611},
    ahigh={587811.379,-2982.969317,14.00662004,-0.0001194189832,-1.269775742e-008,
        4.42289219e-012,-3.004089365e-016},
    bhigh={-58241.6807,-51.50858228},
    R=84.2190689752902);

  constant DataRecord BF(
    name="BF",
    MM=0.0298094032,
    Hf=-3587186.341254897,
    H0=291675.4133474233,
    Tlimit=1000,
    alow={-52389.5473,811.8476640000001,-1.141614903,0.01161249417,
        -1.175212617e-005,6.01923278e-009,-1.238293129e-012},
    blow={-17745.41998,30.05086287},
    ahigh={-374638.978,560.449391,3.60918611,0.000618721693,-1.77893877e-007,
        2.426601527e-011,-9.394651579999999e-016},
    bhigh={-18191.79292,3.71660929},
    R=278.9211157370638);

  constant DataRecord BFCL(
    name="BFCL",
    MM=0.0652624032,
    Hf=-4277869.865509336,
    H0=169056.6001100003,
    Tlimit=1000,
    alow={-23635.12735,438.316898,0.391809572,0.01719990692,-2.139592424e-005,
        1.337389186e-008,-3.37116469e-012},
    blow={-36871.6659,26.68102752},
    ahigh={-108630.9561,-523.343848,7.29750474,-3.054410701e-005,-3.154598306e-008,
        1.052290533e-011,-7.615432260000001e-016},
    bhigh={-33058.9121,-11.86586595},
    R=127.4006409865091);

  constant DataRecord BFCL2(
    name="BFCL2",
    MM=0.1007154032,
    Hf=-6384326.325171282,
    H0=131369.3097542005,
    Tlimit=1000,
    alow={4402.55124,-157.1398929,4.01632231,0.01743396078,-2.25278906e-005,
        1.433673443e-008,-3.64875558e-012},
    blow={-78224.52619999999,6.886094746},
    ahigh={-223361.3309,-644.060296,10.47861848,-0.0001911892367,
        4.22488779e-008,-4.84726692e-012,2.247974725e-016},
    bhigh={-77406.2648,-28.14630564},
    R=82.5541251469666);

  constant DataRecord BFOH(
    name="BFOH",
    MM=0.0468167432,
    Hf=-9646798.284764072,
    H0=255744.4448634778,
    Tlimit=1000,
    alow={-75639.5367,1354.838128,-5.64821011,0.0387027466,-5.03765918e-005,
        3.33959264e-008,-8.847822949999999e-012},
    blow={-61944.4611,58.0036282},
    ahigh={725131.809,-3215.62085,11.17909777,-0.0001883881929,
        2.57970808e-009,2.6651581e-012,-2.186647438e-016},
    bhigh={-37168.0808,-39.7846349},
    R=177.5961212099008);

  constant DataRecord BF_OH_2(
    name="BF_OH_2",
    MM=0.06382408319999999,
    Hf=-16449739.44568937,
    H0=201886.4878892612,
    Tlimit=1000,
    alow={13818.00676,252.9637004,-3.84455204,0.0525514085,-7.19311773e-005,
        4.94830991e-008,-1.345922496e-011},
    blow={-128312.3258,42.9365937},
    ahigh={1422037.64,-6257.297570000001,18.22460686,-0.000322139645,
        -7.1267399e-009,6.75869977e-012,-5.04255454e-016},
    bhigh={-91862.5419,-85.27895049999999},
    R=130.2717028295677);

  constant DataRecord BF2(
    name="BF2",
    MM=0.04880780639999999,
    Hf=-10232521.00098479,
    H0=217428.3743266118,
    Tlimit=1000,
    alow={-67876.51760000001,1085.903536,-3.023320961,0.02326503687,
        -2.641444147e-005,1.515620683e-008,-3.51855918e-012},
    blow={-66409.18250000001,44.31968310000001},
    ahigh={-115309.1296,-810.9800119999999,7.60270923,-0.0002409209242,
        5.32847186e-008,-6.11879794e-012,2.839984178e-016},
    bhigh={-57962.2217,-16.55644047},
    R=170.3512739716162);

  constant DataRecord BF2plus(
    name="BF2plus",
    MM=0.0488072578,
    Hf=6609394.064339341,
    H0=217436.5755906082,
    Tlimit=1000,
    alow={-29383.56477,295.5698598,1.894274526,0.01280508319,-1.388757254e-005,
        7.62436675e-009,-1.706339371e-012},
    blow={35989.9244,13.84803311},
    ahigh={-176940.9966,-534.368518,7.72805291,-1.958622052e-006,-2.419680893e-008,
        5.73253381e-012,-3.21635423e-016},
    bhigh={39087.4505,-19.36560315},
    R=170.3531887423513);

  constant DataRecord BF2minus(
    name="BF2minus",
    MM=0.048808355,
    Hf=-15034371.94308229,
    H0=213766.0857449509,
    Tlimit=1000,
    alow={21097.65318,143.95646,0.2604646296,0.01817373751,-2.241565287e-005,
        1.369712886e-008,-3.35595268e-012},
    blow={-89718.0178,23.51692604},
    ahigh={-170992.0627,-615.621979,7.45887137,-0.0001836703248,
        4.064363959999999e-008,-4.66770095e-012,2.16626484e-016},
    bhigh={-87414.0453,-16.20604664},
    R=170.3493592439245);

  constant DataRecord BF2CL(
    name="BF2CL",
    MM=0.08426080640000001,
    Hf=-10538707.59062662,
    H0=146256.5281122208,
    Tlimit=1000,
    alow={4500.10125,-119.6284966,3.19863514,0.01743426933,-1.994070287e-005,
        1.12513643e-008,-2.544020371e-012},
    blow={-107677.9851,10.08195015},
    ahigh={-206681.7398,-1024.447292,10.75843981,-0.0003023235319,
        6.67252147e-008,-7.6499419e-012,3.5462245e-016},
    bhigh={-104693.6725,-32.29995036},
    R=98.67543826402306);

  constant DataRecord BF2OH(
    name="BF2OH",
    MM=0.0658151464,
    Hf=-16595227.41713448,
    H0=188343.9858153989,
    Tlimit=1000,
    alow={-7522.52165,436.712169,-3.128973474,0.04323957680000001,-5.78549404e-005,
        3.88585813e-008,-1.038574523e-011},
    blow={-134425.9458,41.3917055},
    ahigh={576075.9250000001,-3611.90019,14.4689764,-0.0003028293733,
        2.764337508e-008,-1.90549317e-013,-8.69497194e-017},
    bhigh={-113358.9041,-58.9698151},
    R=126.3306769762044);

  constant DataRecord BF3(
    name="BF3",
    MM=0.0678062096,
    Hf=-16753627.82703017,
    H0=171831.2536378674,
    Tlimit=1000,
    alow={3465.584,21.33198651,1.641245191,0.01993755064,-2.15011993e-005,
        1.145669081e-008,-2.442285789e-012},
    blow={-137945.5591,16.25533544},
    ahigh={-181976.7014,-1405.347931,11.03412258,-0.000410459105,
        9.031277570000001e-008,-1.03305736e-011,
        4.780551830000001e-016},
    bhigh={-132313.6863,-37.3838608},
    R=122.6210998822739);

  constant DataRecord BF4minus(
    name="BF4minus",
    MM=0.0868051614,
    Hf=-20289876.42663378,
    H0=158926.5289932403,
    Tlimit=1000,
    alow={206848.52,-2463.190805,12.06414196,0.01102766923,-1.75172076e-005,
        1.201346256e-008,-3.150588626e-012},
    blow={-201056.9206,-46.1082694},
    ahigh={-437324.171,-775.928941,13.58222575,-0.0002341024178,
        5.19691594e-008,-5.982245780000001e-012,2.781163206e-016},
    bhigh={-212725.1877,-49.533697},
    R=95.783152359878);

  constant DataRecord BH(
    name="BH",
    MM=0.01181894,
    Hf=37966789.23829041,
    H0=730954.2141681063,
    Tlimit=1000,
    alow={20630.8255,-368.250252,6.07133787,-0.00872832107,
        1.458566459e-005,-1.036840401e-008,2.779462579e-012},
    blow={54604.5992,-13.00392582},
    ahigh={-1098531.663,-174.5890126,8.442426810000001,-0.00544019667,
        2.718307052e-006,-4.83981221e-010,2.868523222e-014},
    bhigh={50167.3567,-29.71030686},
    R=703.4871147497153);

  constant DataRecord BHCL(
    name="BHCL",
    MM=0.04727194,
    Hf=2991590.931110507,
    H0=217989.9322938725,
    Tlimit=1000,
    alow={47632.7491,-442.001652,3.97564588,0.008541698759999999,-1.377785182e-005,
        1.131521587e-008,-3.56965918e-012},
    blow={18222.78428,3.028452399},
    ahigh={349999.172,-2238.404757,8.71110605,-0.001088882906,
        4.18930109e-007,-6.56871126e-011,3.6200676e-015},
    bhigh={28412.40364,-25.89566225},
    R=175.8859907166916);

  constant DataRecord BHCL2(
    name="BHCL2",
    MM=0.08272494,
    Hf=-3044831.81251023,
    H0=141984.170674527,
    Tlimit=1000,
    alow={44199.1481,-238.4739577,1.356682235,0.02517866897,-3.6329104e-005,
        2.644335581e-008,-7.62504411e-012},
    blow={-30038.77914,17.87024616},
    ahigh={411099.606,-2858.027441,11.79547506,-0.000632281797,
        1.269551549e-007,-1.352862344e-011,5.92165351e-016},
    bhigh={-16172.8876,-42.17900972},
    R=100.5074406823384);

  constant DataRecord BHF(
    name="BHF",
    MM=0.0308173432,
    Hf=-2466544.325599099,
    H0=325857.3243912862,
    Tlimit=1000,
    alow={-49083.6226,961.0760210000001,-2.919850316,0.02149156633,
        -2.595677863e-005,1.693492714e-008,-4.55364884e-012},
    blow={-14669.25195,41.6070931},
    ahigh={1184821.3,-4677.43518,10.67328148,-0.001606366598,
        3.7045347e-007,-3.79788275e-011,1.432441145e-015},
    bhigh={18026.40937,-42.85931169999999},
    R=269.798468545465);

  constant DataRecord BHFCL(
    name="BHFCL",
    MM=0.0662703432,
    Hf=-7288880.616510825,
    H0=172242.0384266246,
    Tlimit=1000,
    alow={576.116972,304.215625,-0.9808900360000001,0.02803843648,-3.67673402e-005,
        2.499824138e-008,-6.87342164e-012},
    blow={-60502.0739,31.32842092},
    ahigh={439077.892,-3137.181709,12.00286161,-0.000715366934,
        1.453878608e-007,-1.56519707e-011,6.910075059999999e-016},
    bhigh={-42323.6834,-44.66542881},
    R=125.4629386014708);

  constant DataRecord BHF2(
    name="BHF2",
    MM=0.0498157464,
    Hf=-14846988.44138969,
    H0=213975.4549577521,
    Tlimit=1000,
    alow={-83535.40280000001,1616.659766,-8.161405670000001,
        0.0415378679,-4.92106328e-005,3.054165306e-008,-7.78681398e-012},
    blow={-97480.65459999999,70.3863075},
    ahigh={466087.6960000001,-3728.10049,12.44152658,-0.000890684319,
        1.841732568e-007,-2.010774349e-011,8.979196590000001e-016},
    bhigh={-69781.4293,-51.0321804},
    R=166.904495081499);

  constant DataRecord BH2(
    name="BH2",
    MM=0.01282688,
    Hf=25642171.6738599,
    H0=781449.5029188704,
    Tlimit=1000,
    alow={28125.57296,-300.0083489,4.824221,-0.0002186429819,
        1.485457398e-006,3.89373968e-010,-6.331629389999999e-013},
    blow={39919.8842,-5.04268285},
    ahigh={1360117.365,-4917.70449,9.75897103,-0.000741587064,
        1.269760019e-007,-1.187742442e-011,4.68255251e-016},
    bhigh={68902.92660000001,-41.9049012},
    R=648.2068905298874);

  constant DataRecord BH2CL(
    name="BH2CL",
    MM=0.04827988,
    Hf=-1674522.679012458,
    H0=215967.8524470235,
    Tlimit=1000,
    alow={16466.38117,127.7320942,0.1300268921,0.01938143193,-2.316389616e-005,
        1.607896164e-008,-4.66833765e-012},
    blow={-11121.12215,23.08500112},
    ahigh={1427215.437,-6265.56434,13.82183005,-0.001313843556,
        2.587131606e-007,-2.71384527e-011,1.172827257e-015},
    bhigh={26393.87516,-63.99725308},
    R=172.2140154449431);

  constant DataRecord BH2F(
    name="BH2F",
    MM=0.0318252832,
    Hf=-10179225.42791387,
    H0=318549.3098769974,
    Tlimit=1000,
    alow={-88379.2044,1705.285929,-8.061246130000001,0.0364318868,-4.15248255e-005,
        2.620135756e-008,-6.930886410000001e-012},
    blow={-47872.7341,68.6208767},
    ahigh={1435082.111,-6625.32017,14.09165008,-0.00142246906,
        2.828724718e-007,-2.992498948e-011,1.302618926e-015},
    bhigh={-793.719267,-68.013564},
    R=261.2536689068646);

  constant DataRecord BH3(
    name="BH3",
    MM=0.01383482,
    Hf=7571229.622069531,
    H0=727129.0121591751,
    Tlimit=1000,
    alow={-66196.3507,1262.658391,-4.6543559,0.02461795131,-2.501537437e-005,
        1.562330756e-008,-4.32394948e-012},
    blow={5667.58798,46.66504620000001},
    ahigh={1855778.95,-8002.492370000001,15.05692199,-0.001790456689,
        3.6125111e-007,-3.86603591e-011,1.698508879e-015},
    bhigh={59675.3707,-79.94046159999999},
    R=600.9815812565686);

  constant DataRecord BH3NH3(
    name="BH3NH3",
    MM=0.03086534,
    Hf=-3725862.083489118,
    H0=410866.3633706935,
    Tlimit=1000,
    alow={-181106.3598,3010.341543,-15.24271135,0.0621563775,-5.95988185e-005,
        3.26742936e-008,-7.75124309e-012},
    blow={-29342.78877,108.7399608},
    ahigh={4354925.96,-18242.35232,31.6299983,-0.00320824361,
        5.88507545e-007,-5.80853553e-011,2.3825786e-015},
    bhigh={94381.18030000001,-189.7865799},
    R=269.3789214698429);

  constant DataRecord BH4(
    name="BH4",
    MM=0.01484276,
    Hf=17194273.6391345,
    H0=725665.3749033199,
    Tlimit=1000,
    alow={27342.74578,-84.73619380000001,1.551871695,0.01439765491,
        -6.11115236e-006,-1.324417559e-010,5.13300815e-013},
    blow={30220.48074,12.50358328},
    ahigh={1354714.146,-7870.76275,18.2617061,-0.001948275329,
        4.07270689e-007,-4.4827109e-011,2.014115885e-015},
    bhigh={74702.49489999999,-96.8608689},
    R=560.1702109311207);

  constant DataRecord BI(
    name="BI",
    MM=0.13771547,
    Hf=2367108.807746871,
    H0=66384.71335137585,
    Tlimit=1000,
    alow={35174.4953,-544.5819300000001,6.02751101,-0.002387237926,
        2.244796277e-006,-1.110001347e-009,2.280204403e-013},
    blow={40719.1013,-7.28804984},
    ahigh={2132872.626,-6283.684960000001,11.23964343,-0.00325885675,
        7.06428215e-007,-4.23006893e-011,-4.20807847e-016},
    bhigh={77976.3481,-46.6404261},
    R=60.37427748676311);

  constant DataRecord BI2(
    name="BI2",
    MM=0.26461994,
    Hf=899767.1301716719,
    H0=47949.61407670186,
    Tlimit=1000,
    alow={66409.75900000001,-1044.411994,9.73419724,-0.00395255754,
        3.16556778e-006,-1.273764644e-009,1.879968132e-013},
    blow={32057.5089,-20.12407058},
    ahigh={-392402.223,442.290235,7.12962358,-0.000561963406,
        3.18076052e-007,-5.537079720000001e-011,3.1839597e-015},
    bhigh={22919.72638,-3.20179324},
    R=31.42042886110548);

  constant DataRecord BI3(
    name="BI3",
    MM=0.39152441,
    Hf=54658.1501776607,
    H0=43249.08375444586,
    Tlimit=1000,
    alow={62431.1489,-1002.408628,11.06650075,0.001609588058,-5.14725025e-006,
        4.73251402e-009,-1.512999796e-012},
    blow={5160.34815,-24.20687643},
    ahigh={-150617.6506,-81.67210609999999,10.05937867,-2.319396215e-005,
        5.01996673e-009,-5.65434963e-013,2.580651348e-017},
    bhigh={-426.168791,-16.17962779},
    R=21.23615230018481);

  constant DataRecord BN(
    name="BN",
    MM=0.0248177,
    Hf=23157923.90108673,
    H0=361077.2956398055,
    Tlimit=1000,
    alow={-45697.0758,670.4286070000001,0.0361508908,
        0.007339487509999999,-4.96903349e-006,1.22903138e-009,
        6.34028152e-014},
    blow={64854.6508,25.39869896},
    ahigh={-227693.2705,-102.5649298,4.41458681,0.0002561670989,-1.612994942e-008,
        -6.526052929999999e-013,5.74946612e-017},
    bhigh={67844.6513,-0.6778568656},
    R=335.0218593987356);

  constant DataRecord BO(
    name="BO",
    MM=0.0268104,
    Hf=761137.6182376987,
    H0=323535.0461015128,
    Tlimit=1000,
    alow={-11662.16822,92.17579389999999,3.65549849,-0.00311854292,
        9.00832983e-006,-8.017789990000001e-009,2.472952292e-012},
    blow={873.8284780000001,4.48284739},
    ahigh={17886.00589,-630.901963,4.5745284,0.0001988001643,-9.70296348e-008,
        1.870854291e-011,-1.030218131e-015},
    bhigh={4841.311089999999,-3.39889058},
    R=310.1211470175753);

  constant DataRecord BOminus(
    name="BOminus",
    MM=0.0268109486,
    Hf=-10361105.8356958,
    H0=323525.4421397086,
    Tlimit=1000,
    alow={-82420.23209999999,920.3636899999999,-0.2302659981,
        0.006229904119999999,-3.157624391e-006,1.184578107e-010,
        2.819228693e-013},
    blow={-39111.4122,25.99226838},
    ahigh={212280.4369,-1262.124688,5.38316731,-0.00031810491,
        7.28898825e-008,-8.141708919999999e-012,3.71536439e-016},
    bhigh={-27068.92261,-9.77375367},
    R=310.1148013837899);

  constant DataRecord BOCL(
    name="BOCL",
    MM=0.0622634,
    Hf=-5115954.075749156,
    H0=170371.5666025305,
    Tlimit=1000,
    alow={70523.8064,-1315.301429,11.30087727,-0.0120711205,
        1.880516131e-005,-1.373823975e-008,3.85489016e-012},
    blow={-33553.991,-36.98462517},
    ahigh={155714.8487,-1446.254968,8.50944805,-0.000385900738,
        8.26226882e-008,-9.261027459999999e-012,4.21999801e-016},
    bhigh={-32035.8904,-23.72713292},
    R=133.5370699319344);

  constant DataRecord BOCL2(
    name="BOCL2",
    MM=0.0977164,
    Hf=-3700151.786189422,
    H0=134774.2037160599,
    Tlimit=1000,
    alow={7322.66736,-202.7726965,4.16192409,0.01733309456,-2.263908718e-005,
        1.45227519e-008,-3.71959312e-012},
    blow={-44144.4188,6.52042411},
    ahigh={-229752.7041,-619.456793,10.46075518,-0.0001841620739,
        4.07121543e-008,-4.67224655e-012,2.167237536e-016},
    bhigh={-43715.3842,-27.43570215},
    R=85.08778465027366);

  constant DataRecord BOF(
    name="BOF",
    MM=0.0458088032,
    Hf=-12944636.61080759,
    H0=218043.1336830909,
    Tlimit=1000,
    alow={72268.02649999999,-1131.38663,8.81605452,-0.00462769457,
        7.80129958e-006,-5.681205839999999e-009,1.534732094e-012},
    blow={-67111.16009999999,-25.47957229},
    ahigh={193702.0297,-1739.112297,8.695650860000001,-0.000451889557,
        9.59101908e-008,-1.067806769e-011,4.840007660000001e-016},
    bhigh={-63301.5239,-27.02458617},
    R=181.5038031816557);

  constant DataRecord BOF2(
    name="BOF2",
    MM=0.0648072064,
    Hf=-12849924.35656045,
    H0=179169.2412774639,
    Tlimit=1000,
    alow={7227.79413,21.48783624,1.157840301,0.02250585296,-2.610731536e-005,
        1.508824929e-008,-3.51836485e-012},
    blow={-101399.5733,20.10127136},
    ahigh={-220502.8861,-1254.23869,10.9255138,-0.0003680144,
        8.10716494e-008,-9.28127506e-012,4.2975493e-016},
    bhigh={-96804.47579999999,-34.8285333},
    R=128.2954853613317);

  constant DataRecord BOH(
    name="BOH",
    MM=0.02781834,
    Hf=-242882.1417812853,
    H0=360608.2893515573,
    Tlimit=1000,
    alow={-75214.1027,1391.444703,-5.63033018,0.02966358811,-3.83083518e-005,
        2.550606424e-008,-6.79585721e-012},
    blow={-8341.300280000001,55.17690039999999},
    ahigh={844749.8570000001,-3016.982887,8.0838647,-0.0001609855388,
        -2.191830959e-009,3.127133119e-012,-2.376665451e-016},
    bhigh={16476.98495,-26.03227947},
    R=298.8845488264217);

  constant DataRecord BO2(
    name="BO2",
    MM=0.0428098,
    Hf=-7220822.031404024,
    H0=251628.2953903078,
    Tlimit=1000,
    alow={-41410.9064,719.885461,-1.477629435,0.02277415194,-2.786326934e-005,
        1.718462069e-008,-4.27899144e-012},
    blow={-41776.5769,32.5845801},
    ahigh={-38344.5234,-956.326114,8.200962779999999,-0.0002062130802,
        9.87228899e-009,8.15836676e-012,-7.52751966e-016},
    bhigh={-34235.6402,-22.24772278},
    R=194.2188938046896);

  constant DataRecord BO2minus(
    name="BO2minus",
    MM=0.0428103486,
    Hf=-16689749.42661411,
    H0=224187.4059395069,
    Tlimit=1000,
    alow={53242.7969,-732.631303,5.90247,0.0024374652,-4.87880395e-007,
        -8.47572476e-010,4.08078118e-013},
    blow={-83442.9368,-10.53931911},
    ahigh={119922.6372,-1715.766982,8.701038219999999,-0.000460124212,
        9.867011870000001e-008,-1.107288516e-011,5.05018324e-016},
    bhigh={-78257.89689999999,-28.39356505},
    R=194.2164049558802);

  constant DataRecord B_OH_2(
    name="B_OH_2",
    MM=0.04482568,
    Hf=-9486607.721288333,
    H0=267071.4197754501,
    Tlimit=1000,
    alow={1491.659222,364.818484,-2.906006389,0.0413683446,-5.78258422e-005,
        4.069783560000001e-008,-1.126499791e-011},
    blow={-53754.8366,38.8853518},
    ahigh={1557023.406,-5784.71076,14.87391235,-0.0001821804765,-3.80354164e-008,
        1.030332746e-011,-6.68588983e-016},
    bhigh={-18068.10301,-65.902689},
    R=185.4845704515805);

  constant DataRecord BS(
    name="BS",
    MM=0.042876,
    Hf=6379312.552476911,
    H0=203472.9219143577,
    Tlimit=1000,
    alow={-38394.901,698.941749,-1.21398046,0.01396391264,-1.689881284e-005,
        1.038889985e-008,-2.582063989e-012},
    blow={28656.85472,31.54819945},
    ahigh={1358760.165,-4364.03596,9.034307589999999,-0.002114548699,
        4.18927531e-007,-1.354787322e-011,-1.360684605e-015},
    bhigh={59130.6545,-33.36696868},
    R=193.9190222968561);

  constant DataRecord BS2(
    name="BS2",
    MM=0.07494100000000001,
    Hf=852236.559426749,
    H0=180936.4700230848,
    Tlimit=1000,
    alow={18202.64374,-515.067189,8.547515000000001,-0.001626155268,
        1.866387194e-006,-1.277165468e-009,3.68198069e-013},
    blow={8186.839750000001,-17.78384854},
    ahigh={512040.251,-1938.581076,9.814873459999999,-0.001339731606,
        3.75430116e-007,-4.40038378e-011,1.887662968e-015},
    bhigh={17365.35,-27.57546712},
    R=110.9469048985202);

  constant DataRecord B2(
    name="B2",
    MM=0.021622,
    Hf=39652691.98039035,
    H0=407229.0259920451,
    Tlimit=1000,
    alow={-151641.8096,2630.168946,-13.81358321,0.05216225190000001,
        -6.93049474e-005,4.46941039e-008,-1.128496456e-011},
    blow={89952.5105,98.13118490000001},
    ahigh={1094594.495,-2602.735739,6.90945621,-0.0006405949889999999,
        1.951732355e-007,-2.555902119e-011,1.053557323e-015},
    bhigh={118780.7611,-19.49045025},
    R=384.5376005919897);

  constant DataRecord B2C(
    name="B2C",
    MM=0.0336327,
    Hf=23799237.46829722,
    H0=348562.9759133224,
    Tlimit=1000,
    alow={-41665.1987,579.777952,1.411017091,0.01174705713,-1.066474425e-005,
        4.71723262e-009,-7.97001326e-013},
    blow={91968.742,17.69254387},
    ahigh={1159241.019,-4567.79881,12.28672097,-0.002500830701,
        6.40997985e-007,-6.932935770000001e-011,2.672933741e-015},
    bhigh={122244.2137,-51.99066186},
    R=247.2139316795856);

  constant DataRecord B2CL4(
    name="B2CL4",
    MM=0.163434,
    Hf=-2998152.159281422,
    H0=132090.8256543926,
    Tlimit=1000,
    alow={42855.5513,-728.074881,9.315763670000001,0.02331629623,-3.51124761e-005,
        2.464057658e-008,-6.73547996e-012},
    blow={-58190.2324,-16.22083878},
    ahigh={-642798.703,507.856299,14.86725022,2.026983515e-006,
        6.27271881e-009,-1.218822573e-012,7.241208409999999e-017},
    bhigh={-68200.66,-41.39110669},
    R=50.87357587772434);

  constant DataRecord B2F4(
    name="B2F4",
    MM=0.09761561279999999,
    Hf=-14731250.0403624,
    H0=181126.6916515224,
    Tlimit=1000,
    alow={-59716.9564,818.9425440000001,-0.643767129,0.0385896607,-4.31305319e-005,
        2.404463223e-008,-5.39355935e-012},
    blow={-179004.1225,35.5217997},
    ahigh={38558.6589,-2928.842655,17.92063736,-0.000952399827,
        1.614708845e-007,-1.428613504e-011,5.21873967e-016},
    bhigh={-161305.1924,-71.8480325},
    R=85.17563698580808);

  constant DataRecord B2H(
    name="B2H",
    MM=0.02262994,
    Hf=35186239.86630102,
    H0=447000.6106953885,
    Tlimit=1000,
    alow={87755.7974,-1343.931564,9.83209915,-0.00560713775,
        5.730651049999999e-006,-2.266436197e-009,1.97235208e-013},
    blow={100990.8698,-32.8246148},
    ahigh={617554.5750000001,-2627.897466,9.08490507,-0.000538941833,
        1.0507147e-007,-1.092459556e-011,4.68485466e-016},
    bhigh={109953.7555,-31.6402991},
    R=367.4102538495462);

  constant DataRecord B2H2(
    name="B2H2",
    MM=0.02363788,
    Hf=19235140.33407395,
    H0=447300.6462508482,
    Tlimit=1000,
    alow={142161.7322,-2138.011262,13.17732399,-0.00894265807,
        1.127804935e-005,-5.7878862e-009,1.000813871e-012},
    blow={63723.19250000001,-53.4698274},
    ahigh={1240614.592,-5368.96502,13.79292454,-0.001136749748,
        2.245617156e-007,-2.361530467e-011,1.022604572e-015},
    bhigh={85065.1149,-64.354613},
    R=351.7435573748576);

  constant DataRecord B2H3(
    name="B2H3",
    MM=0.02464582,
    Hf=14244716.58885767,
    H0=484407.5384791417,
    Tlimit=1000,
    alow={94251.4716,-1075.866284,6.38399939,0.01167858327,-1.429661252e-005,
        1.128776882e-008,-3.68132506e-012},
    blow={46353.3508,-14.00002845},
    ahigh={1771506.902,-7872.26093,17.89447015,-0.001709304785,
        3.40957543e-007,-3.61454368e-011,1.575671409e-015},
    bhigh={87377.1189,-90.5462946},
    R=337.3583025437985);

  constant DataRecord B2H3_db(
    name="B2H3_db",
    MM=0.02464582,
    Hf=14339479.35187387,
    H0=483296.0315380052,
    Tlimit=1000,
    alow={60640.1484,-752.446633,5.58448384,0.01080468494,-8.64903281e-006,
        4.74833331e-009,-1.309096028e-012},
    blow={44917.923,-8.87368682},
    ahigh={1497731.017,-7219.31414,17.50463766,-0.0015796988,
        3.16410347e-007,-3.36722515e-011,1.472919654e-015},
    bhigh={83243.4967,-87.79549259999999},
    R=337.3583025437985);

  constant DataRecord B2H4(
    name="B2H4",
    MM=0.02565376,
    Hf=8231232.341769785,
    H0=481015.6094077438,
    Tlimit=1000,
    alow={40001.323,-307.1548876,1.763071673,0.02646361882,-3.066168202e-005,
        2.163781936e-008,-6.49183541e-012},
    blow={25810.33714,10.1526713},
    ahigh={2292078.842,-10598.32517,22.68612155,-0.002363586598,
        4.76217307e-007,-5.0901004e-011,2.23391159e-015},
    bhigh={86385.91979999999,-124.6794566},
    R=324.1034452649437);

  constant DataRecord B2H4_db(
    name="B2H4_db",
    MM=0.02565376,
    Hf=8183301.31723381,
    H0=449394.0849216645,
    Tlimit=1000,
    alow={-17814.96923,571.6048040000001,-2.763085348,0.03125348696,
        -2.709524346e-005,1.341728634e-008,-3.004352798e-012},
    blow={21581.38307,36.7587294},
    ahigh={1886854.256,-10100.45614,22.47110812,-0.002319968667,
        4.73187996e-007,-5.11067303e-011,2.262693782e-015},
    bhigh={82334.87,-123.7455797},
    R=324.1034452649437);

  constant DataRecord B2H5(
    name="B2H5",
    MM=0.0266617,
    Hf=9556175.67521951,
    H0=458364.9579734226,
    Tlimit=1000,
    alow={38309.6545,-40.6614805,-1.422523787,0.0367459527,-3.85198971e-005,
        2.44449444e-008,-6.82172294e-012},
    blow={30089.56452,28.02425895},
    ahigh={2696691.012,-13200.19835,27.35260413,-0.002961879012,
        5.98499943e-007,-6.41374855e-011,2.821187823e-015},
    bhigh={106452.4901,-155.9654379},
    R=311.8507822081863);

  constant DataRecord B2H5_db(
    name="B2H5_db",
    MM=0.0266617,
    Hf=10320070.21307719,
    H0=437613.3554874596,
    Tlimit=1000,
    alow={14244.46027,420.45582,-3.70045125,0.036720531,-3.19350373e-005,
        1.695013434e-008,-4.25703814e-012},
    blow={30466.84683,42.45495820000001},
    ahigh={2571729.448,-13568.29858,27.81376038,-0.00319236503,
        6.56116526e-007,-7.12733394e-011,3.16949265e-015},
    bhigh={110637.0527,-159.7214457},
    R=311.8507822081863);

  constant DataRecord B2H6(
    name="B2H6",
    MM=0.02766964,
    Hf=1322749.410545276,
    H0=431242.0761527797,
    Tlimit=1000,
    alow={-10528.44558,1041.795556,-8.960518860000001,0.0549248088,
        -5.30519705e-005,3.011904756e-008,-7.688768300000001e-012},
    blow={-925.9374349999999,68.12592429999999},
    ahigh={2835765.414,-15676.00163,32.2612233,-0.00373860973,
        7.71880646e-007,-8.41445454e-011,3.75222338e-015},
    bhigh={93583.7855,-192.0223395},
    R=300.4907906282843);

  constant DataRecord B2O(
    name="B2O",
    MM=0.0376214,
    Hf=5124690.149755193,
    H0=313199.8809188387,
    Tlimit=1000,
    alow={-56995.4676,1018.000465,-2.636481947,0.02746009279,-3.63243272e-005,
        2.406890217e-008,-6.38412972e-012},
    blow={17038.74394,38.5534611},
    ahigh={-162872.322,-387.628981,7.78772352,-0.0001146822108,
        2.528097612e-008,-2.893783941e-012,1.339210475e-016},
    bhigh={22630.35354,-19.08513011},
    R=221.0037903958917);

  constant DataRecord B2O2(
    name="B2O2",
    MM=0.0536208,
    Hf=-8536080.886521647,
    H0=249839.9501685913,
    Tlimit=1000,
    alow={81743.9169,-1732.702797,16.05560926,-0.02160057288,
        3.56685457e-005,-2.660198794e-008,7.531833240000001e-012},
    blow={-48996.32900000001,-61.72702390000001},
    ahigh={460578.966,-2990.079203,12.56764079,-0.000785097495,
        1.672537624e-007,-1.86769478e-011,8.486190669999999e-016},
    bhigh={-40157.4815,-48.7441371},
    R=155.0605735087876);

  constant DataRecord B2O3(
    name="B2O3",
    MM=0.06962019999999999,
    Hf=-11999136.32824956,
    H0=207105.5383351384,
    Tlimit=1000,
    alow={73796.11910000001,-1263.620592,10.72681512,0.000384138372,
        5.97605838e-006,-6.55289135e-009,2.123951064e-012},
    blow={-96281.83140000001,-30.88078011},
    ahigh={390503.53,-3691.34821,15.55502598,-0.0009707645510000001,
        2.068887872e-007,-2.310858356e-011,1.050136734e-015},
    bhigh={-82630.5441,-63.9086344},
    R=119.4261435617824);

  constant DataRecord B2_OH_4(
    name="B2_OH_4",
    MM=0.08965136,
    Hf=-13998533.10646933,
    H0=216874.2225438633,
    Tlimit=1000,
    alow={-17287.17249,849.591348,-8.715959570000001,0.0936236261,-0.0001278784165,
        8.81367116e-008,-2.400605571e-011},
    blow={-156433.7133,71.2016931},
    ahigh={2983925.656,-12074.69577,31.6261057,-0.000516368244,-4.23209397e-008,
        1.67197728e-011,-1.156366726e-015},
    bhigh={-82809.76969999999,-165.3010498},
    R=92.74228522579023);

  constant DataRecord B2S(
    name="B2S",
    MM=0.053687,
    Hf=11590528.52645892,
    H0=245547.4323393,
    Tlimit=1000,
    alow={66386.09299999999,-920.1185690000001,8.699831339999999,
        0.000764558901,-3.70902603e-006,3.64237398e-009,-1.197766071e-012},
    blow={77703.758,-22.51712444},
    ahigh={-121150.1483,-64.73398450000001,7.54682561,-1.82054145e-005,
        3.92395117e-009,-4.40386238e-013,2.003651718e-017},
    bhigh={72585.3187,-13.94971229},
    R=154.8693724737832);

  constant DataRecord B2S2(
    name="B2S2",
    MM=0.085752,
    Hf=1612989.924433249,
    H0=169898.2181173617,
    Tlimit=1000,
    alow={-70615.4997,718.294478,1.919797788,0.02036407461,-2.309813846e-005,
        1.311616725e-008,-2.996394781e-012},
    blow={11008.29019,18.55402586},
    ahigh={-164153.5014,-774.286564,11.07731737,-0.0002313278554,
        5.12561429e-008,-5.89408123e-012,2.738673834e-016},
    bhigh={17330.03515,-33.59766998},
    R=96.95951114842804);

  constant DataRecord B2S3(
    name="B2S3",
    MM=0.117817,
    Hf=150691.8101801947,
    H0=169229.0331615981,
    Tlimit=1000,
    alow={-34312.685,558.761537,3.41407741,0.02398333891,-2.841617637e-005,
        1.690005199e-008,-4.060070709999999e-012},
    blow={-3027.690575,18.46767864},
    ahigh={-190585.5086,-934.8342479999999,13.69333613,-0.000276664725,
        6.1101558e-008,-7.00804857e-012,3.24952462e-016},
    bhigh={2906.43376,-39.46870479},
    R=70.57107208637125);

  constant DataRecord B3H7_C2v(
    name="B3H7_C2v",
    MM=0.03948858,
    Hf=4457469.450661431,
    H0=375258.8469881672,
    Tlimit=1000,
    alow={108600.9469,-792.15368,-0.9577368039999999,0.0565611929,-6.4050345e-005,
        4.28132296e-008,-1.227580455e-011},
    blow={24306.38819,21.02582666},
    ahigh={3598592.14,-18637.01968,39.9399883,-0.00427541016,
        8.705358820000001e-007,-9.38510502e-011,4.14786531e-015},
    bhigh={127215.4092,-237.9769856},
    R=210.5538360710869);

  constant DataRecord B3H7_Cs(
    name="B3H7_Cs",
    MM=0.03948858,
    Hf=4034541.682683955,
    H0=356642.9078989419,
    Tlimit=1000,
    alow={52981.69330000001,407.174537,-9.63573053,
        0.07944312000000001,-9.306456819999999e-005,
        6.105147350000001e-008,-1.685927691e-011},
    blow={17070.69083,68.73966560000001},
    ahigh={3281576.45,-18110.96595,39.6383246,-0.00417842411,
        8.52682906e-007,-9.20960024e-011,4.076496770000001e-015},
    bhigh={121362.2564,-235.7090217},
    R=210.5538360710869);

  constant DataRecord B3H9(
    name="B3H9",
    MM=0.04150446,
    Hf=3346840.315474529,
    H0=417543.9217857551,
    Tlimit=1000,
    alow={84832.14900000001,-520.616304,-0.466570121,0.0534698386,-4.15579682e-005,
        1.944135439e-008,-4.54122735e-012},
    blow={18051.011,21.10804198},
    ahigh={3863999.5,-22294.33407,48.7504615,-0.00541844926,
        1.125767651e-006,-1.233226406e-010,5.52034818e-015},
    bhigh={142218.7123,-295.8240102},
    R=200.3271937521895);

  constant DataRecord B3N3H6(
    name="B3N3H6",
    MM=0.08050073999999999,
    Hf=-6360189.980862289,
    H0=201505.5762220323,
    Tlimit=1000,
    alow={-155262.1082,4010.21127,-33.824913,0.1624575582,-0.0002065528647,
        1.368862991e-007,-3.6734709e-011},
    blow={-80512.534,199.5000751},
    ahigh={3739245.17,-19412.38951,44.4507003,-0.00321030805,
        5.71746542e-007,-5.48669214e-011,2.191943197e-015},
    bhigh={47584.2616,-264.1156625},
    R=103.2844170128126);

  constant DataRecord B3O3CL3(
    name="B3O3CL3",
    MM=0.1867902,
    Hf=-8758393.325774049,
    H0=130905.0528346776,
    Tlimit=1000,
    alow={-42844.52800000001,1005.623966,-4.55651963,
        0.08117967139999999,-0.0001038385803,6.62142233e-008,-1.695748504e-011},
    blow={-204090.7277,54.66113803},
    ahigh={-741405.981,-2527.447455,26.87263667,-0.000746338936,
        1.64633411e-007,-1.886231553e-011,8.737926310000001e-016},
    bhigh={-192350.9858,-118.5636255},
    R=44.51235664397812);

  constant DataRecord B3O3FCL2(
    name="B3O3FCL2",
    MM=0.1703356032,
    Hf=-11059388.90995162,
    H0=137658.4728001245,
    Tlimit=1000,
    alow={-37191.2007,867.3745889999999,-4.09577846,0.0781556397,-9.767035169999999e-005,
        6.09761009e-008,-1.532880319e-011},
    blow={-233138.3552,51.98088158},
    ahigh={-716236.083,-2851.210308,27.10953133,-0.000840091964,
        1.852318684e-007,-2.121694694e-011,9.827291560000002e-016},
    bhigh={-220272.9252,-121.0679365},
    R=48.81229668842362);

  constant DataRecord B3O3F2CL(
    name="B3O3F2CL",
    MM=0.1538810064,
    Hf=-13860169.47053188,
    H0=144663.6691609264,
    Tlimit=1000,
    alow={-52770.1554,1104.904696,-5.85418105,0.07953943099999999,-9.59266077e-005,
        5.79985631e-008,-1.416698348e-011},
    blow={-264040.0115,60.71247222},
    ahigh={-681078.749,-3370.00902,27.48953579,-0.000990544256,
        2.18290844e-007,-2.49957348e-011,1.157532106e-015},
    bhigh={-247211.4785,-126.1501548},
    R=54.03182754333741);

  constant DataRecord B3O3F3(
    name="B3O3F3",
    MM=0.1374264096,
    Hf=-17337999.9152652,
    H0=154269.7510741051,
    Tlimit=1000,
    alow={-72515.4978,1400.996228,-7.9067162,0.0821716185,-9.63315266e-005,
        5.66819426e-008,-1.349024305e-011},
    blow={-295346.1728,70.01536830000001},
    ahigh={-662982.291,-3784.94687,27.79526578,-0.001112096232,
        2.450806704e-007,-2.80648498e-011,1.299750466e-015},
    bhigh={-274886.5475,-131.5605015},
    R=60.50126772721858);

  constant DataRecord B4H4(
    name="B4H4",
    MM=0.04727576,
    Hf=6899738.893674052,
    H0=315946.3115981636,
    Tlimit=1000,
    alow={217179.1579,-2598.282557,9.845440610000001,0.0302630914,-4.128334159999999e-005,
        3.089368344e-008,-9.35338426e-012},
    blow={50791.4348,-37.7075721},
    ahigh={1937200.886,-10781.85932,28.79625241,-0.002401547707,
        4.83775678e-007,-5.17049023e-011,2.269138182e-015},
    bhigh={98365.95389999999,-156.1814117},
    R=175.8717786874288);

  constant DataRecord B4H10(
    name="B4H10",
    MM=0.0533234,
    Hf=1239605.876594516,
    H0=290408.6011019553,
    Tlimit=1000,
    alow={-32966.04820000001,2440.532922,-26.85332563,0.1406499347,
        -0.0001586710574,9.87459413e-008,-2.601426018e-011},
    blow={-3091.924018,158.9905532},
    ahigh={4030474.13,-25606.29762,56.8723366,-0.00617856786,
        1.280621032e-006,-1.400254585e-010,6.258866560000001e-015},
    bhigh={150600.9087,-352.07142},
    R=155.9253911040931);

  constant DataRecord B4H12(
    name="B4H12",
    MM=0.05533928000000001,
    Hf=3401491.924000457,
    H0=393006.8117980573,
    Tlimit=1000,
    alow={71521.70299999999,-159.0351575,-4.71977166,0.088112289,-8.60494688e-005,
        5.12353551e-008,-1.37986525e-011},
    blow={21941.86547,41.878974},
    ahigh={6158360.8,-32020.8673,66.60443599999999,-0.00740636928,
        1.512993908e-006,-1.635619071e-010,7.24538514e-015},
    bhigh={205458.6275,-414.210686},
    R=150.2453953141421);

  constant DataRecord B5H9(
    name="B5H9",
    MM=0.06312646,
    Hf=1159893.965224725,
    H0=254293.9521715617,
    Tlimit=1000,
    alow={89984.7372,104.2533357,-11.95549834,0.1007310686,-9.866680210000001e-005,
        5.29553518e-008,-1.232119583e-011},
    blow={8374.341780000001,76.6309048},
    ahigh={3169017.62,-22825.03203,55.1200898,-0.005563411420000001,
        1.157837073e-006,-1.270332301e-010,5.69426203e-015},
    bhigh={133445.2571,-337.106046},
    R=131.7113616065276);

  constant DataRecord Ba(
    name="Ba",
    MM=0.137327,
    Hf=1347149.504467439,
    H0=45128.98410363585,
    Tlimit=1000,
    alow={2222.563526,-34.0797785,2.706751118,-0.0006382894490000001,
        1.063003846e-006,-9.10262427e-010,3.148062219e-013},
    blow={21665.49702,5.10254588},
    ahigh={-19265792.28,60065.0104,-66.3396413,0.0350756593,-7.80760183e-006,
        8.0851268e-010,-3.199486918e-014},
    bhigh={-358966.372,500.75834},
    R=60.54506397139674);

  constant DataRecord Baplus(
    name="Baplus",
    MM=0.1373264514,
    Hf=5054011.961456684,
    H0=45129.16438762649,
    Tlimit=1000,
    alow={-54231.6755,674.468078,-0.8940272500000001,
        0.008796642950000001,-1.222812901e-005,
        8.387953870000001e-009,-2.037964358e-012},
    blow={79417.7464,26.07063698},
    ahigh={8794971.85,-19518.17883,14.85542861,-0.00094042335,-7.03125779e-007,
        1.667412753e-010,-1.07011731e-014},
    bhigh={214680.0732,-92.28264190000002},
    R=60.54530584047409);

  constant DataRecord BaBr(
    name="BaBr",
    MM=0.217231,
    Hf=-346749.2070652899,
    H0=46955.19055751711,
    Tlimit=1000,
    alow={-691.2557439999999,-62.4550016,4.79667765,-0.000683800494,
        1.04394768e-006,-7.4412243e-010,2.172187003e-013},
    blow={-10113.49165,5.19645487},
    ahigh={-1056014.042,1034.740207,6.73572938,-0.0037840263,
        1.952196896e-006,-3.34783188e-010,1.893189803e-014},
    bhigh={-19502.33645,-5.06927964},
    R=38.27479503385797);

  constant DataRecord BaBr2(
    name="BaBr2",
    MM=0.297135,
    Hf=-1388307.473034143,
    H0=52116.91318760833,
    Tlimit=1000,
    alow={-5143.37406,-38.7051846,7.16244697,-0.000369671531,
        4.68971527e-007,-3.107902475e-010,8.36358205e-014},
    blow={-51533.1826,0.9741407000000001},
    ahigh={-8928.25121,-0.753655889,7.00065821,-2.94982171e-007,
        7.092392109999999e-011,-8.670038099999999e-015,
        4.22174231e-019},
    bhigh={-51726.6949,1.910185706},
    R=27.98213606609791);

  constant DataRecord BaCL(
    name="BaCL",
    MM=0.17278,
    Hf=-788811.6738048386,
    H0=57165.86989234866,
    Tlimit=1000,
    alow={-2661.946867,-77.2499634,4.74610605,-0.000352354888,
        3.99919835e-007,-1.936413749e-010,4.124048529999999e-014},
    blow={-17363.28141,3.904455084},
    ahigh={-1075410.089,1209.303069,6.2725586,-0.00328811031,
        1.717751087e-006,-2.910607065e-010,1.632658438e-014},
    bhigh={-27791.73737,-3.574185216},
    R=48.12172705174211);

  constant DataRecord BaCLplus(
    name="BaCLplus",
    MM=0.1727794514,
    Hf=2018166.090785492,
    H0=55957.05925479053,
    Tlimit=1000,
    alow={-895.155669,-133.4692684,4.93541612,-0.000757405451,
        8.355724e-007,-4.68525851e-010,1.095343103e-013},
    blow={41251.5599,1.896278378},
    ahigh={-18291.98157,-2.931616688,4.50228071,3.67178849e-005,
        2.396147871e-009,5.4794586e-014,1.174342316e-018},
    bhigh={40551.00150000001,4.503765564},
    R=48.12187984525572);

  constant DataRecord BaCL2(
    name="BaCL2",
    MM=0.208233,
    Hf=-2397801.438772913,
    H0=70109.50713863796,
    Tlimit=1000,
    alow={-1157.501999,-205.4518828,7.83751405,-0.001867700704,
        2.335378734e-006,-1.531373341e-009,4.08852509e-013},
    blow={-61156.6528,-5.978149218},
    ahigh={-22165.98768,-4.00248381,7.00342674,-1.515820808e-006,
        3.61184921e-010,-4.38675906e-014,2.125803293e-018},
    bhigh={-62190.9527,-1.132439694},
    R=39.92869525963705);

  constant DataRecord BaF(
    name="BaF",
    MM=0.1563254032,
    Hf=-2040575.501295109,
    H0=59760.67746358449,
    Tlimit=1000,
    alow={25303.17292,-471.69951,6.18503622,-0.0033666788,
        4.011834559999999e-006,-2.506578601e-009,6.47725816e-013},
    blow={-37318.7214,-6.22071538},
    ahigh={1868380.434,-7071.099600000001,14.66959284,-0.0069959502,
        2.366313845e-006,-3.2877343e-010,1.647896238e-014},
    bhigh={3571.78068,-66.6239092},
    R=53.18695381429856);

  constant DataRecord BaFplus(
    name="BaFplus",
    MM=0.1563248546,
    Hf=857593.7226555399,
    H0=58862.77024562158,
    Tlimit=1000,
    alow={28407.19922,-486.357182,5.94605839,-0.002429844077,
        2.445346729e-006,-1.316757471e-009,2.97488632e-013},
    blow={17306.39076,-5.95120693},
    ahigh={-40544.2367,-17.01997704,4.51305534,2.632753508e-005,
        2.612088236e-009,-9.502197929999999e-014,
        6.515176160000001e-018},
    bhigh={14744.8657,2.783167711},
    R=53.18714046640156);

  constant DataRecord BaF2(
    name="BaF2",
    MM=0.1753238064,
    Hf=-4631450.227286418,
    H0=76641.14346994921,
    Tlimit=1000,
    alow={34883.9552,-764.845956,9.79775038,-0.00575645751,
        6.7756038e-006,-4.24361475e-009,1.093687692e-012},
    blow={-95903.56449999999,-20.82035292},
    ahigh={-55086.3366,-16.91114228,7.01356488,-5.73190977e-006,
        1.321203959e-009,-1.565528167e-013,7.444983019999999e-018},
    bhigh={-99835.29700000001,-4.38958149},
    R=47.42351977592018);

  constant DataRecord BaH(
    name="BaH",
    MM=0.13833494,
    Hf=1514694.010059932,
    H0=63115.68863224288,
    Tlimit=1000,
    alow={-37652.6888,698.668012,-1.313524351,0.01460648882,-1.802974829e-005,
        1.133031115e-008,-2.865589059e-012},
    blow={20974.78889,32.308026},
    ahigh={-6755466.57,17307.00212,-11.36812458,0.00561774474,-3.18078885e-007,
        -1.052342502e-010,1.111101879e-014},
    bhigh={-89540.70379999999,118.2377538},
    R=60.10391879303957);

  constant DataRecord BaI(
    name="BaI",
    MM=0.26423147,
    Hf=-38745.10102827645,
    H0=39348.54920952451,
    Tlimit=1000,
    alow={-4186.28554,10.33094613,4.42890023,0.0003026019976,-2.591429408e-007,
        1.7416054e-010,-3.370062760000001e-014},
    blow={-2636.169733,8.201924679999999},
    ahigh={-3533859.66,7394.258,1.285151488,-0.002303429302,
        2.214839289e-006,-4.68109681e-010,3.011371472e-014},
    bhigh={-53402.2959,37.1044387},
    R=31.46662280613282);

  constant DataRecord BaI2(
    name="BaI2",
    MM=0.39113594,
    Hf=-737441.7318950542,
    H0=40370.70845496836,
    Tlimit=1000,
    alow={-4241.592729999999,-18.62214382,7.07855675,-0.0001793922821,
        2.281437677e-007,-1.514647881e-010,4.08149836e-014},
    blow={-36703.5149,3.16313897},
    ahigh={-6048.2248,-0.362272945,7.00031745,-1.425793502e-007,
        3.43334942e-011,-4.201754979999999e-015,2.047703474e-019},
    bhigh={-36796.5075,3.61547532},
    R=21.25724370918203);

  constant DataRecord BaO(
    name="BaO",
    MM=0.1533264,
    Hf=-769263.4275636812,
    H0=58790.31921443405,
    Tlimit=1000,
    alow={37643.985,-507.15553,5.39284728,-0.000411932469,-6.52789662e-007,
        9.430588419999999e-010,-3.43660303e-013},
    blow={-12755.52614,-3.75221376},
    ahigh={13184816.98,-38542.5325,46.8674161,-0.02188646633,
        5.335677450000001e-006,-5.1523043e-010,1.4330834e-014},
    bhigh={230690.2396,-302.8332772},
    R=54.22726940696449);

  constant DataRecord BaOplus(
    name="BaOplus",
    MM=0.1533258514,
    Hf=3337367.321477009,
    H0=61762.48762705387,
    Tlimit=1000,
    alow={356641.097,-3779.24671,16.73544137,-0.0130661161,
        2.686157445e-006,4.044077950000001e-009,-2.016508813e-012},
    blow={79832.68490000001,-72.8511855},
    ahigh={-331767.923,1594.253495,3.22724781,0.00057226415,-1.147415658e-007,
        1.382873231e-011,-6.38443703e-016},
    bhigh={50252.4761,14.09092365},
    R=54.22746343217109);

  constant DataRecord BaOH(
    name="BaOH",
    MM=0.15433434,
    Hf=-1453056.481143471,
    H0=72728.99213486773,
    Tlimit=1000,
    alow={37762.3151,-889.139022,9.531718,-0.0054588259,
        4.94178301e-006,-1.809327537e-009,2.050048305e-013},
    blow={-24418.52965,-24.89410158},
    ahigh={2637336.694,-8365.410400000001,15.99803975,-0.005098446049999999,
        1.594657431e-006,-2.180478542e-010,1.084610688e-014},
    bhigh={23935.50647,-74.9070579},
    R=53.87311728549849);

  constant DataRecord BaOHplus(
    name="BaOHplus",
    MM=0.1543337914,
    Hf=1308976.544717996,
    H0=73237.2340332462,
    Tlimit=1000,
    alow={27976.32165,-768.07694,9.05297844,-0.0043685779,
        3.52349726e-006,-8.38636087e-010,-6.47545747e-014},
    blow={26232.80802,-22.64561641},
    ahigh={876673.843,-2335.8196,7.97316606,0.0001038679898,-6.31948578e-008,
        1.028729445e-011,-5.74180857e-016},
    bhigh={37725.1747,-19.30805001},
    R=53.87330878466322);

  constant DataRecord Ba_OH_2(
    name="Ba_OH_2",
    MM=0.17134168,
    Hf=-3540682.407222807,
    H0=101485.6688693609,
    Tlimit=1000,
    alow={57028.149,-1577.384797,16.59935325,-0.01039598275,
        9.664889600000001e-006,-3.67362144e-009,4.62578499e-013},
    blow={-68351.58899999999,-58.51911699999999},
    ahigh={1762908.112,-4676.205419999999,13.95135494,
        0.0002051842928,-1.25726553e-007,2.048917625e-011,-1.144045777e-015},
    bhigh={-45459.6441,-49.2945719},
    R=48.52568271771352);

  constant DataRecord BaS(
    name="BaS",
    MM=0.169392,
    Hf=229475.5065174271,
    H0=56414.20492112969,
    Tlimit=1000,
    alow={13770.75147,-329.350056,5.81154584,-0.00284897376,
        3.57633602e-006,-2.325649347e-009,6.17280531e-013},
    blow={4964.43245,-3.497962615},
    ahigh={6104262.07,-22276.17479,35.9751351,-0.0215779374,
        7.31987235e-006,-1.089038636e-009,5.88410195e-014},
    bhigh={140413.8006,-214.1776331},
    R=49.08420704637764);

  constant DataRecord Ba2(
    name="Ba2",
    MM=0.274654,
    Hf=1296046.432966569,
    H0=41357.9885965615,
    Tlimit=1000,
    alow={-12941.77083,-727.633008,14.64866569,-0.0396633165,
        5.89871106e-005,-4.23530056e-008,1.189594362e-011},
    blow={43867.1223,-41.4567367},
    ahigh={216011.4547,195.0676877,2.253699771,0.0001507750613,-4.742515e-008,
        7.04895196e-012,-3.54744017e-016},
    bhigh={41677.6297,23.75906459},
    R=30.27253198569837);

  constant DataRecord Be(
    name="Be",
    MM=0.009012181999999999,
    Hf=35951337.86690061,
    H0=687672.3084376237,
    Tlimit=1000,
    alow={-0.000411290152,5.36496736e-006,2.499999972,
        7.56920369e-011,-1.097852652e-013,8.00211024e-017,-2.303022777e-020},
    blow={38222.6459,2.146172983},
    ahigh={-692628.584,2466.773005,-0.9776613340000001,
        0.002458939515,-9.047950419999999e-007,1.587880407e-010,-9.415600603e-015},
    bhigh={23002.12917,26.23234754},
    R=922.581456965694);

  constant DataRecord Beplus(
    name="Beplus",
    MM=0.0090116334,
    Hf=136457096.4460228,
    H0=687714.1717726777,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={147152.8569,2.839228698},
    ahigh={-94781.35979999999,276.8325398,2.191388413,
        0.0001648824289,-4.28016682e-008,4.54235047e-012,-6.270417825e-017},
    bhigh={145385.0986,5.05550384},
    R=922.6376208335329);

  constant DataRecord Beplusplus(
    name="Beplusplus",
    MM=0.009011084800000001,
    Hf=332146638.7709501,
    H0=687756.0402050593,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={359227.916,2.145990203},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={359227.916,2.145990203},
    R=922.6937915399486);

  constant DataRecord BeBr(
    name="BeBr",
    MM=0.08891618200000001,
    Hf=1489563.598221075,
    H0=100893.9857539092,
    Tlimit=1000,
    alow={37462.8806,-472.233907,5.03940904,0.0005798853219999999,-1.937634343e-006,
        1.793372625e-009,-5.67229558e-013},
    blow={17231.35679,-2.573912886},
    ahigh={821723.8139999999,-2850.509348,8.017266019999999,-0.002105663212,
        6.84913634e-007,-9.98912932e-011,5.192456840000001e-015},
    bhigh={32293.7287,-23.26810811},
    R=93.50909826515043);

  constant DataRecord BeBr2(
    name="BeBr2",
    MM=0.168820182,
    Hf=-1386460.411469051,
    H0=76042.45445014389,
    Tlimit=1000,
    alow={-21186.98678,209.0382611,3.73117131,0.01115501549,-1.542821761e-005,
        1.052354444e-008,-2.850006057e-012},
    blow={-30904.56277,9.458917720000001},
    ahigh={-104133.1811,-154.3443092,7.61446541,-4.55670063e-005,
        1.003180548e-008,-1.146879501e-012,5.30179538e-017},
    bhigh={-29845.27608,-11.4936098},
    R=49.25046224627338);

  constant DataRecord BeCL(
    name="BeCL",
    MM=0.044465182,
    Hf=1274999.998875525,
    H0=199281.9235508808,
    Tlimit=1000,
    alow={20161.38947,-141.3988978,2.898223773,0.00606992551,-9.162038470000001e-006,
        6.61262066e-009,-1.859126853e-012},
    blow={6626.691440000001,7.90018105},
    ahigh={280884.5146,-1103.100122,5.67118983,-0.0005443000450000001,
        1.459036606e-007,-1.230971735e-011,9.90080476e-017},
    bhigh={12246.49804,-8.38237137},
    R=186.9883721604918);

  constant DataRecord BeCL2(
    name="BeCL2",
    MM=0.079918182,
    Hf=-4523865.920773824,
    H0=151165.3505831752,
    Tlimit=1000,
    alow={-22299.57657,152.8781667,3.71499471,0.0106777655,-1.397766942e-005,
        9.066693559999998e-009,-2.350292311e-012},
    blow={-45904.2823,6.682555572},
    ahigh={-115408.746,-248.4300053,7.68567214,-7.44496037e-005,
        1.649479787e-008,-1.895997075e-012,8.804973950000001e-017},
    bhigh={-44687.4728,-15.00337407},
    R=104.0373015492269);

  constant DataRecord BeF(
    name="BeF",
    MM=0.0280105852,
    Hf=-6091439.853245195,
    H0=310993.3240523657,
    Tlimit=1000,
    alow={-46644.9723,788.717885,-1.463363201,0.01381790494,-1.591299964e-005,
        9.35293152e-009,-2.229211181e-012},
    blow={-25226.27476,31.976343},
    ahigh={-185794.1543,47.76082770000001,4.26998602,
        0.0002310668473,-6.657214920000001e-008,1.152149888e-011,-6.33558644e-016},
    bhigh={-22579.5096,-0.218478727},
    R=296.8332128955307);

  constant DataRecord BeF2(
    name="BeF2",
    MM=0.0470089884,
    Hf=-16945445.18213883,
    H0=231440.0792338684,
    Tlimit=1000,
    alow={7490.27024,-287.8053102,5.43471282,0.00390323346,-2.214865601e-006,
        -1.965806119e-010,4.04236227e-013},
    blow={-95916.15640000001,-5.61661692},
    ahigh={-64820.1807,-768.455606,8.062860840000001,-0.0002227502549,
        4.89159866e-008,-5.58788672e-012,2.583409761e-016},
    bhigh={-93954.9549,-21.25660266},
    R=176.8698345357289);

  constant DataRecord BeH(
    name="BeH",
    MM=0.010020122,
    Hf=34156480.72947615,
    H0=863073.7230544697,
    Tlimit=1000,
    alow={-1615.149125,-59.3528608,4.5072691,-0.00526418961,
        1.145319967e-005,-9.247883590000001e-009,2.700364753e-012},
    blow={40301.93040000001,-3.48511705},
    ahigh={-2424081.636,6597.39846,-3.62631648,0.00457963435,-1.163329056e-006,
        1.297785691e-010,-5.29188581e-015},
    bhigh={-2489.846221,52.1601869},
    R=829.7775216708938);

  constant DataRecord BeHplus(
    name="BeHplus",
    MM=0.0100195734,
    Hf=117591728.1069072,
    H0=862706.4900787092,
    Tlimit=1000,
    alow={-32206.1102,252.0229596,3.20771957,-0.00219128729,
        6.90253449e-006,-5.76952263e-009,1.656414969e-012},
    blow={139253.066,3.30704477},
    ahigh={462234.1589999999,-1760.169629,5.37990555,
        2.742462444e-005,-1.16720817e-007,3.55717791e-011,-2.569695765e-015},
    bhigh={151585.9734,-13.69222641},
    R=829.822954338555);

  constant DataRecord BeH2(
    name="BeH2",
    MM=0.011028062,
    Hf=14608088.25703011,
    H0=835967.6432722267,
    Tlimit=1000,
    alow={90653.14900000001,-1320.65722,9.90130806,-0.01255772231,
        2.205704068e-005,-1.633609388e-008,4.50510324e-012},
    blow={24645.61869,-36.3582675},
    ahigh={607426.201,-3407.53425,9.79237036,-0.000825461482,
        1.915656246e-007,-1.962774813e-011,8.929908660000001e-016},
    bhigh={37931.052,-42.5465358},
    R=753.9377272271411);

  constant DataRecord BeI(
    name="BeI",
    MM=0.135916652,
    Hf=1526334.749622879,
    H0=66872.66693414432,
    Tlimit=1000,
    alow={35300.5481,-519.095026,5.71450524,-0.00140907364,
        7.66477212e-007,-2.601945105e-011,-8.230960639999999e-014},
    blow={26379.03657,-5.14099784},
    ahigh={-532820.662,1139.497861,3.62917166,0.0001704033769,
        1.067048688e-007,-3.58945788e-011,2.72276956e-015},
    bhigh={15854.74307,9.370951270000001},
    R=61.17331377468009);

  constant DataRecord BeI2(
    name="BeI2",
    MM=0.262821122,
    Hf=-246401.2424389543,
    H0=51139.53131970877,
    Tlimit=1000,
    alow={359.272618,-48.6605901,5.24157118,0.007830305059999999,-1.169525374e-005,
        8.389583910000001e-009,-2.356636003e-012},
    blow={-9333.22092,2.896318281},
    ahigh={-93923.72840000001,-89.5921438,7.56555479,-2.577727326e-005,
        5.61426533e-009,-6.35966385e-013,2.917080336e-017},
    bhigh={-9814.768620000001,-9.03204281},
    R=31.63547867359002);

  constant DataRecord BeN(
    name="BeN",
    MM=0.023018882,
    Hf=18549988.65713808,
    H0=379046.2542881101,
    Tlimit=1000,
    alow={-42477.8363,759.0188900000001,-1.561469235,0.01496945721,
        -1.83560888e-005,1.146861461e-008,-2.897470581e-012},
    blow={46830.0332,32.56973759},
    ahigh={-59096.9616,-307.8649431,4.72795915,-3.92815883e-005,
        2.006201069e-008,-2.300018068e-012,1.066101831e-016},
    bhigh={51560.9571,-3.031380625},
    R=361.2022512648529);

  constant DataRecord BeO(
    name="BeO",
    MM=0.025011582,
    Hf=5155223.847895747,
    H0=347363.2335611557,
    Tlimit=1000,
    alow={-48694.58319999999,721.347362,-0.378415732,
        0.008792203849999999,-7.07015126e-006,2.25017562e-009,-2.799117872e-014},
    blow={11014.66639,25.74081184},
    ahigh={-35034724.5,105585.9473,-116.5011722,0.0647736948,-1.649656058e-005,
        2.0055584e-009,-9.426891790000001e-014},
    bhigh={-657001.8000000001,864.0898030000001},
    R=332.4248742042786);

  constant DataRecord BeOH(
    name="BeOH",
    MM=0.026019522,
    Hf=-3832419.404168916,
    H0=415013.38879323,
    Tlimit=1000,
    alow={-38530.2452,449.8059289999999,1.532096459,0.01299912603,-1.708979996e-005,
        1.169968182e-008,-3.16318371e-012},
    blow={-15590.46567,15.4554293},
    ahigh={855033.031,-2646.537838,8.204784630000001,
        1.110814513e-005,-4.265364e-008,7.926511920000001e-012,-4.64541952e-016},
    bhigh={3121.216271,-25.71641308},
    R=319.5474536388486);

  constant DataRecord BeOHplus(
    name="BeOHplus",
    MM=0.0260189734,
    Hf=29208835.73369579,
    H0=367074.5902680389,
    Tlimit=1000,
    alow={71061.19160000001,-806.8981600000001,5.60310781,
        0.004932070859999999,-7.722847159999999e-006,
        5.910889809999999e-009,-1.695201901e-012},
    blow={94407.8242,-10.88099852},
    ahigh={813487.439,-2814.653683,8.381145009999999,-6.94207328e-005,
        -2.369535806e-008,5.67810638e-012,-3.58325356e-016},
    bhigh={107312.9932,-29.01093335},
    R=319.5541911734304);

  constant DataRecord Be_OH_2(
    name="Be_OH_2",
    MM=0.043026862,
    Hf=-14848036.46614991,
    H0=353868.6600012801,
    Tlimit=1000,
    alow={7863.08983,-739.7142249999999,10.43303334,0.00451424953,-6.95060153e-006,
        5.77703004e-009,-1.727199382e-012},
    blow={-75856.7696,-33.0146661},
    ahigh={1722889.403,-5242.47719,14.86877785,3.93149836e-005,-8.92027631e-008,
        1.630912925e-011,-9.505371139999999e-016},
    bhigh={-46428.2384,-64.7680402},
    R=193.2390979383995);

  constant DataRecord BeS(
    name="BeS",
    MM=0.041077182,
    Hf=6015390.880513663,
    H0=213746.5515526357,
    Tlimit=1000,
    alow={-7390.57908,282.8134792,0.65520194,0.01076012495,-1.398380157e-005,
        8.81841889e-009,-2.110588578e-012},
    blow={27515.93294,19.80493561},
    ahigh={-16557083.61,54314.6612,-63.5185925,0.0396409199,-1.078978696e-005,
        1.394030343e-009,-6.93695504e-014},
    bhigh={-312155.9628,480.3454935},
    R=202.4109638290182);

  constant DataRecord Be2(
    name="Be2",
    MM=0.018024364,
    Hf=35371196.34290564,
    H0=545823.3089389452,
    Tlimit=1000,
    alow={-158087.381,2035.567774,-3.69158063,0.01028818435,-9.60385451e-006,
        4.707519419999999e-009,-9.374688790000001e-013},
    blow={65269.68369999999,48.7932499},
    ahigh={101003.4484,141.4207488,2.292070182,0.0001543331824,-5.801043e-008,
        1.003129697e-011,-5.68281834e-016},
    bhigh={75501.3973,12.38758616},
    R=461.290728482847);

  constant DataRecord Be2CL4(
    name="Be2CL4",
    MM=0.159836364,
    Hf=-5127775.385330963,
    H0=141653.5225989,
    Tlimit=1000,
    alow={121615.2589,-2000.824823,17.23384275,0.00581044828,-1.362970089e-005,
        1.156602362e-008,-3.5522558e-012},
    blow={-92064.75470000001,-61.37959773999999},
    ahigh={-335492.008,-231.6199283,16.17047912,-6.73440595e-005,
        1.472073032e-008,-1.672352806e-012,7.68877397e-017},
    bhigh={-103107.5197,-50.47009374},
    R=52.01865077461346);

  constant DataRecord Be2F4(
    name="Be2F4",
    MM=0.0940179768,
    Hf=-18418816.28322808,
    H0=210965.0587588479,
    Tlimit=1000,
    alow={-6327.70187,-69.0253372,5.47093723,0.03097341347,-4.09431006e-005,
        2.668113685e-008,-6.942909560000001e-012},
    blow={-210597.9269,-0.2073546195},
    ahigh={-368183.495,-943.919148,16.70099855,-0.0002797974015,
        6.178061719999999e-008,-7.08308019e-012,3.28279104e-016},
    bhigh={-208904.5725,-60.9266576},
    R=88.43491726786446);

  constant DataRecord Be2O(
    name="Be2O",
    MM=0.034023764,
    Hf=-1088468.724389224,
    H0=328899.1188629218,
    Tlimit=1000,
    alow={-426.367357,-115.9556261,4.08267777,0.01015885064,-1.326015538e-005,
        8.48895536e-009,-2.168039077e-012},
    blow={-5362.25812,1.253737886},
    ahigh={-141264.6378,-349.864459,7.76093268,-0.0001044953518,
        2.313342334e-008,-2.657722263e-012,1.233820439e-016},
    bhigh={-5172.38549,-18.54887619},
    R=244.3724921205073);

  constant DataRecord Be2OF2(
    name="Be2OF2",
    MM=0.0720205704,
    Hf=-16725415.99309522,
    H0=230279.6813172699,
    Tlimit=1000,
    alow={-27834.91921,178.2881461,4.09425136,0.02270142496,-2.672688189e-005,
        1.572575618e-008,-3.73607058e-012},
    blow={-148008.1903,7.35349477},
    ahigh={-228182.6506,-1130.355396,13.83400563,-0.000331608064,
        7.30492101e-008,-8.36270438e-012,3.87218498e-016},
    bhigh={-143139.0587,-47.3915023},
    R=115.4457949141708);

  constant DataRecord Be2O2(
    name="Be2O2",
    MM=0.050023164,
    Hf=-8228893.898034918,
    H0=218477.4237791116,
    Tlimit=1000,
    alow={-30317.1953,1163.353177,-8.73315595,0.0537200293,-7.27943919e-005,
        4.89492825e-008,-1.312147056e-011},
    blow={-55469.3688,69.53282640000001},
    ahigh={-396057.6640000001,-907.4948830000001,10.67160422,-0.0002670905218,
        5.87762999e-008,-6.71866409e-012,3.105949075e-016},
    bhigh={-48611.1433,-36.1654689},
    R=166.2124371021393);

  constant DataRecord Be3O3(
    name="Be3O3",
    MM=0.075034746,
    Hf=-13643287.71100258,
    H0=201583.0506043161,
    Tlimit=1000,
    alow={-27380.72346,874.38326,-6.59960612,0.0653302114,-8.762305740000001e-005,
        5.81724479e-008,-1.5406005e-011},
    blow={-128467.9012,58.3720312},
    ahigh={-589080.936,-1392.823588,17.03450699,-0.000412733074,
        9.10752915e-008,-1.043465231e-011,4.83305377e-016},
    bhigh={-121904.5534,-70.0061451},
    R=110.8082914014262);

  constant DataRecord Be4O4(
    name="Be4O4",
    MM=0.100046328,
    Hf=-16485308.50627521,
    H0=158265.6686810135,
    Tlimit=1000,
    alow={-68932.5564,1687.565069,-14.79616594,0.1007319774,-0.0001291057622,
        8.243136760000001e-008,-2.111283987e-011},
    blow={-207287.7151,100.2507262},
    ahigh={-884133.8459999999,-2726.394165,24.02941774,-0.0008114675460000001,
        1.794255972e-007,-2.059359498e-011,9.552905330000001e-016},
    bhigh={-192371.0587,-113.662075},
    R=83.10621855106966);

  constant DataRecord Br(
    name="Br",
    MM=0.079904,
    Hf=1400055.066079295,
    H0=77560.92310772926,
    Tlimit=1000,
    alow={-3700.29391,61.4521542,2.092120721,0.00137681887,-2.445566658e-006,
        2.050975161e-009,-5.144249091e-013},
    blow={12425.08647,8.996166199999999},
    ahigh={-4789717.399999999,16920.51999,-20.24085357,
        0.01395620355,-3.65623056e-006,4.489781e-010,-2.122507526e-014},
    bhigh={-92070.54960000001,166.1695929},
    R=104.0557669203044);

  constant DataRecord Brplus(
    name="Brplus",
    MM=0.07990345139999999,
    Hf=15743087.58832913,
    H0=77561.53071505495,
    Tlimit=1000,
    alow={39811.8742,-475.158147,4.73457898,-0.00516932479,
        5.90585752e-006,-2.885129283e-009,5.054894290000001e-013},
    blow={152905.2046,-5.76928322},
    ahigh={1741149.829,-5455.46567,8.470663350000001,-0.002683465574,
        6.59045456e-007,-7.9537703e-011,3.735898818e-015},
    bhigh={185178.1643,-36.3790903},
    R=104.0564813449348);

  constant DataRecord Brminus(
    name="Brminus",
    MM=0.0799045486,
    Hf=-2740776.036371977,
    H0=77560.39059833948,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-27084.92743,5.41955617},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={-27084.92743,5.41955617},
    R=104.055052505484);

  constant DataRecord BrCL(
    name="BrCL",
    MM=0.115357,
    Hf=128202.9959170228,
    H0=81547.82978059414,
    Tlimit=1000,
    alow={16532.91583,-357.876928,5.70062216,-0.002201257188,
        2.415146969e-006,-1.371032976e-009,3.22780342e-013},
    blow={2252.619279,-4.155659669},
    ahigh={-128486.3067,-1138.379626,7.9640408,-0.00343805667,
        1.524999514e-006,-2.761469114e-010,1.694450407e-014},
    bhigh={5938.264260000001,-19.25044389},
    R=72.07600752446753);

  constant DataRecord BrF(
    name="BrF",
    MM=0.09890240319999999,
    Hf=-595045.6520352784,
    H0=91212.22243465163,
    Tlimit=1000,
    alow={38361.4319,-518.461197,5.45832705,-0.00056568431,-4.12131197e-007,
        7.85991348e-010,-3.03616152e-013},
    blow={-5595.53991,-4.9011295},
    ahigh={3771388.47,-12674.9343,20.8055593,-0.0102635936,
        3.30820359e-006,-4.90319225e-010,2.64827508e-014},
    bhigh={70626.0972,-113.02536},
    R=84.06744154827575);

  constant DataRecord BrF3(
    name="BrF3",
    MM=0.1368992096,
    Hf=-1867067.025053153,
    H0=107463.1478369032,
    Tlimit=1000,
    alow={111645.5127,-1959.42433,15.26220126,-0.0079993623,
        6.98203026e-006,-3.24275796e-009,6.16475146e-013},
    blow={-23453.41551,-55.226336},
    ahigh={-188653.224,-82.45232970000001,10.06180694,-2.477319092e-005,
        5.47857686e-009,-6.28265526e-013,2.910628214e-017},
    bhigh={-33868.0037,-22.98937369},
    R=60.73425861474075);

  constant DataRecord BrF5(
    name="BrF5",
    MM=0.174896016,
    Hf=-2451742.525684519,
    H0=109633.9610160131,
    Tlimit=1000,
    alow={221136.6805,-4024.80922,27.34900212,-0.01832254979,
        1.721754649e-005,-8.75350863e-009,1.860196959e-012},
    blow={-35374.4767,-124.4296466},
    ahigh={-375764.764,-157.5896472,16.11869838,-4.776497799999999e-005,
        1.059755365e-008,-1.218527723e-012,5.65753545e-017},
    bhigh={-56672.66800000001,-55.4083931},
    R=47.53951628034798);

  constant DataRecord BrO(
    name="BrO",
    MM=0.0959034,
    Hf=1311736.601622049,
    H0=94480.48765737189,
    Tlimit=1000,
    alow={14554.31116,122.5152439,-0.3058728672,0.02117309202,-3.49426119e-005,
        2.622639719e-008,-7.50805954e-012},
    blow={13891.49932,25.27867438},
    ahigh={-2392612.795,6932.79313,-2.513183892,0.00344654456,-7.569536839999999e-007,
        6.51429134e-011,-1.715768736e-015},
    bhigh={-30844.99064,53.6104836},
    R=86.6963215068496);

  constant DataRecord OBrO(
    name="OBrO",
    MM=0.1119028,
    Hf=1357915.31579192,
    H0=101826.1383986817,
    Tlimit=1000,
    alow={34702.13230000001,-340.134182,3.93225162,0.01215938586,-1.901501702e-005,
        1.398631495e-008,-3.99289976e-012},
    blow={18759.55788,6.36123518},
    ahigh={-162450.466,-145.3689372,7.10582213,-4.14136207e-005,
        8.981833259999999e-009,-1.013712869e-012,4.63513314e-017},
    bhigh={16500.75386,-9.11181792},
    R=74.300839657274);

  constant DataRecord BrOO(
    name="BrOO",
    MM=0.1119028,
    Hf=965123.3034383413,
    H0=114837.6984311385,
    Tlimit=1000,
    alow={-44176.199,495.963716,3.23988495,0.00594150211,-3.40269677e-006,
        -3.44477816e-011,4.81195795e-013},
    blow={8815.22198,16.07446878},
    ahigh={6172.483480000001,-658.504966,7.48395533,-0.0001920530746,
        4.22694617e-008,-4.83739261e-012,2.23974132e-016},
    bhigh={14603.5347,-9.85038024},
    R=74.300839657274);

  constant DataRecord BrO3(
    name="BrO3",
    MM=0.1279022,
    Hf=1726480.740753482,
    H0=102428.5821510498,
    Tlimit=1000,
    alow={106390.1881,-1501.928813,9.70365743,0.00813300076,-1.531857845e-005,
        1.199117619e-008,-3.51274787e-012},
    blow={32331.3599,-27.3512543},
    ahigh={-282285.1113,-235.8973461,10.17525279,-6.97845105e-005,
        1.535701661e-008,-1.75445495e-012,8.10410015e-017},
    bhigh={24011.4014,-25.88197197},
    R=65.00648151478239);

  constant DataRecord Br2(
    name="Br2",
    MM=0.159808,
    Hf=193419.6035242291,
    H0=60855.00725871045,
    Tlimit=1000,
    alow={7497.04754,-235.0884557,5.49193432,-0.002227573303,
        2.932401703e-006,-1.954889514e-009,5.31230789e-013},
    blow={3521.47505,-1.96415157},
    ahigh={-4311698.57,11112.68634,-5.55577561,0.00363051659,-2.754164226e-007,
        -6.21750676e-011,7.37534162e-015},
    bhigh={-70365.8416,78.7847802},
    R=52.02788346015218);

  constant DataRecord BrBrO(
    name="BrBrO",
    MM=0.1758074,
    Hf=955591.1753430174,
    H0=74726.64973146751,
    Tlimit=1000,
    alow={16174.98037,-246.4406776,5.91285845,0.00498035428,-8.09995825e-006,
        6.072776260000001e-009,-1.753715313e-012},
    blow={19740.12093,2.009704963},
    ahigh={-85371.0175,-64.8704607,7.04715935,-1.843088186e-005,
        3.99226786e-009,-4.50068795e-013,2.055867395e-017},
    bhigh={18215.66655,-3.162186125},
    R=47.29307185021791);

  constant DataRecord BrOBr(
    name="BrOBr",
    MM=0.1758074,
    Hf=612255.2634303221,
    H0=70526.37147241812,
    Tlimit=1000,
    alow={64050.6891,-1062.722566,9.907866289999999,-0.00447049247,
        3.91370107e-006,-1.805444867e-009,3.36613255e-013},
    blow={16429.21537,-23.50319399},
    ahigh={-96866.60249999999,-39.5739527,7.02943438,-1.171881908e-005,
        2.576958549e-009,-2.941186078e-013,1.357198784e-017},
    bhigh={10769.42321,-5.69777938},
    R=47.29307185021791);

  constant DataRecord C(
    name="C",
    MM=0.0120107,
    Hf=59670127.46967287,
    H0=544172.696012722,
    Tlimit=1000,
    alow={649.503147,-0.964901086,2.504675479,-1.281448025e-005,
        1.980133654e-008,-1.606144025e-011,5.314483411e-015},
    blow={85457.6311,4.747924288},
    ahigh={-128913.6472,171.9528572,2.646044387,-0.000335306895,
        1.74209274e-007,-2.902817829e-011,1.642182385e-015},
    bhigh={84105.9785,4.130047418},
    R=692.2554055966764);

  constant DataRecord Cplus(
    name="Cplus",
    MM=0.0120101514,
    Hf=150659589.6867712,
    H0=553638.482858759,
    Tlimit=1000,
    alow={2258.535929,-1.574575687,2.50363773,-5.20287837e-006,
        4.51690839e-009,-2.181431053e-012,4.495047033e-016},
    blow={216895.1913,4.345699505},
    ahigh={12551.12551,-34.1187467,2.543383218,-2.805120849e-005,
        9.751641969999999e-009,-1.736855394e-012,1.246191931e-016},
    bhigh={217100.1786,4.063913515},
    R=692.2870264566357);

  constant DataRecord Cminus(
    name="Cminus",
    MM=0.0120112486,
    Hf=48980273.04172191,
    H0=517751.0021730797,
    Tlimit=1000,
    alow={4.67129153,-0.001986169369,2.500008638,-1.976750928e-008,
        2.478947477e-011,-1.610664044e-014,4.23650681e-018},
    blow={70012.18549999999,4.879570141},
    ahigh={4.25317572,0.0005778186479999999,2.499999424,
        2.836136231e-010,-7.32725342e-014,9.478507810000001e-018,-4.830487319999999e-022},
    bhigh={70012.17170000001,4.879624211},
    R=692.22378762521);

  constant DataRecord CBr(
    name="CBr",
    MM=0.0919147,
    Hf=5335727.756278375,
    H0=104609.1212831027,
    Tlimit=1000,
    alow={4324.44688,-159.6366559,4.85785659,-0.000438943916,
        4.40886363e-007,-2.281330618e-010,5.44561822e-014},
    blow={58476.7725,0.1351169646},
    ahigh={1021862.102,-3243.48436,8.38822656,-0.002242155508,
        6.988355369999999e-007,-9.719134370000001e-011,
        4.71697624e-015},
    bhigh={78059.24059999999,-25.18386915},
    R=90.45856647522105);

  constant DataRecord CBr2(
    name="CBr2",
    MM=0.1718187,
    Hf=1959177.429464895,
    H0=70986.5631622169,
    Tlimit=1000,
    alow={72481.97839999999,-1128.26123,9.822303379999999,-0.0038727481,
        2.904819596e-006,-1.061380159e-009,1.297474642e-013},
    blow={44377.71599999999,-23.61121795},
    ahigh={-744143.141,421.542783,8.796797740000001,-0.002726562507,
        1.336438546e-006,-2.304854483e-010,1.337493953e-014},
    bhigh={33646.1814,-15.99565135},
    R=48.39096093731357);

  constant DataRecord CBr3(
    name="CBr3",
    MM=0.2517227,
    Hf=933566.9766771132,
    H0=61903.25703641347,
    Tlimit=1000,
    alow={85635.1626,-1275.764123,11.17190031,0.002341705749,-6.54067141e-006,
        5.73671714e-009,-1.777823046e-012},
    blow={32432.1589,-27.66468801},
    ahigh={-192649.8949,-132.4072178,10.09808665,-3.89504082e-005,
        8.55044501e-009,-9.747493679999999e-013,4.49424559e-017},
    bhigh={25415.76129,-18.66868947},
    R=33.03028292641069);

  constant DataRecord CBr4(
    name="CBr4",
    MM=0.3316267000000001,
    Hf=239727.3802139574,
    H0=61434.48039618039,
    Tlimit=1000,
    alow={102308.3739,-1735.600709,16.51317914,-0.003147664747,
        2.924135486e-007,1.360605681e-009,-6.43175865e-013},
    blow={15005.02543,-55.3647676},
    ahigh={-205978.5072,-104.8517002,13.0777255,-3.086857556e-005,
        6.77530981e-009,-7.72183754e-013,3.55921824e-017},
    bhigh={5615.89394,-32.8378763},
    R=25.0717810116013);

  constant DataRecord CCL(
    name="CCL",
    MM=0.0474637,
    Hf=9114566.668843769,
    H0=197943.1228496725,
    Tlimit=1000,
    alow={17070.70049,-14.63803497,2.334108251,0.00720209913,-1.034120045e-005,
        7.2281067e-009,-1.985123755e-012},
    blow={51233.503,12.00820386},
    ahigh={590050.763,-2075.31146,6.88001723,-0.001294796228,
        3.88313798e-007,-5.00698163e-011,2.218229619e-015},
    bhigh={63589.2205,-16.10664472},
    R=175.1753866639137);

  constant DataRecord CCL2(
    name="CCL2",
    MM=0.08291670000000001,
    Hf=2688724.310060578,
    H0=137761.8501459899,
    Tlimit=1000,
    alow={75096.23150000001,-1034.728559,8.061704539999999,
        0.001487134213,-4.56481711e-006,3.95488581e-009,-1.166197091e-012},
    blow={30524.09293,-17.39691692},
    ahigh={-6437455.17,19584.13353,-16.04038625,0.01238833906,-3.013367274e-006,
        3.47346892e-010,-1.553272793e-014},
    bhigh={-99612.42159999999,155.6949315},
    R=100.2749988844225);

  constant DataRecord CCL2Br2(
    name="CCL2Br2",
    MM=0.2427247,
    Hf=41198.93855054718,
    H0=77008.69338802355,
    Tlimit=1000,
    alow={101849.5619,-1740.854039,15.21338304,0.00112825651,-5.875405490000001e-006,
        5.65988697e-009,-1.821576512e-012},
    blow={6918.57219,-50.15385818999999},
    ahigh={-255334.7012,-159.8005477,13.1186093,-4.717443870000001e-005,
        1.036912808e-008,-1.183321687e-012,5.46061269e-017},
    bhigh={-2588.63698,-34.61705319},
    R=34.25474210082452);

  constant DataRecord CCL3(
    name="CCL3",
    MM=0.1183697,
    Hf=600897.0200988936,
    H0=121652.7540409412,
    Tlimit=1000,
    alow={34144.7165,-554.796973,6.84554439,0.01242006495,-2.036896881e-005,
        1.554979993e-008,-4.56894011e-012},
    blow={9388.56882,-7.143598465},
    ahigh={-542757.254,680.902062,9.047723619999999,0.0001324277766,
        6.30126304e-008,-2.6566392e-011,2.105668053e-015},
    bhigh={386.621615,-15.28745849},
    R=70.24155674974254);

  constant DataRecord CCL3Br(
    name="CCL3Br",
    MM=0.1982737,
    Hf=-216871.9300643504,
    H0=90705.67099922984,
    Tlimit=1000,
    alow={104966.8463,-1793.828482,14.89250892,0.00239712831,-7.78961547e-006,
        7.01661711e-009,-2.196069746e-012},
    blow={910.1349309999999,-50.58348139},
    ahigh={-277232.4186,-184.0310333,13.13673812,-5.44391001e-005,
        1.197658923e-008,-1.367818632e-012,6.316164790000001e-017},
    bhigh={-8895.857689999999,-36.69528209},
    R=41.93431604897675);

  constant DataRecord CCL4(
    name="CCL4",
    MM=0.1538227,
    Hf=-621494.746874161,
    H0=111547.3333909754,
    Tlimit=1000,
    alow={109338.5626,-1861.731846,14.49632467,0.00394948516,-1.010805379e-005,
        8.64551417e-009,-2.642368852e-012},
    blow={-4948.00623,-51.8028475},
    ahigh={-304307.8255,-216.8170491,13.16132386,-6.43112489e-005,
        1.416482497e-008,-1.61934332e-012,7.48397435e-017},
    bhigh={-15123.2007,-39.968443},
    R=54.05230827439643);

  constant DataRecord CF(
    name="CF",
    MM=0.0310091032,
    Hf=7813834.487157951,
    H0=292337.0257286254,
    Tlimit=1000,
    alow={-45827.8668,797.263589,-1.364936319,0.01312359375,-1.457012892e-005,
        8.25327668e-009,-1.896351845e-012},
    blow={24382.5962,32.4806528},
    ahigh={-132980.71,-121.4340891,4.45241362,0.0001293786948,-3.67055059e-008,
        6.590212389999999e-012,-3.73126161e-016},
    bhigh={28159.34108,-0.664046873},
    R=268.1300373756052);

  constant DataRecord CFplus(
    name="CFplus",
    MM=0.0310085546,
    Hf=36943485.87921605,
    H0=280487.0821034657,
    Tlimit=1000,
    alow={-59752.132,927.6863649999999,-1.866581982,0.01384340912,-1.51342886e-005,
        8.51855634e-009,-1.959577655e-012},
    blow={132351.941,34.1201319},
    ahigh={-80537.6278,-339.027509,4.7083735,-3.96314831e-005,
        2.497996218e-008,-5.23679043e-012,5.31394913e-016},
    bhigh={138133.7068,-3.92051473},
    R=268.1347811032766);

  constant DataRecord CFBr3(
    name="CFBr3",
    MM=0.2707211032,
    Hf=-443260.6050343547,
    H0=67387.07763953881,
    Tlimit=1000,
    alow={51492.4428,-936.479664,10.44260886,0.01205370047,-1.876290291e-005,
        1.344488618e-008,-3.73054576e-012},
    blow={-12432.46293,-23.63948551},
    ahigh={-272915.8956,-332.816465,13.24822519,-9.92707754e-005,
        2.193640054e-008,-2.515424945e-012,1.165680878e-016},
    bhigh={-17301.85479,-36.2681843},
    R=30.71231574384335);

  constant DataRecord CFCL(
    name="CFCL",
    MM=0.0664621032,
    Hf=388879.8692124447,
    H0=164039.0760309253,
    Tlimit=1000,
    alow={15419.97945,-82.74039809999999,2.501701822,0.01390738086,
        -1.8957347e-005,1.261934581e-008,-3.33345382e-012},
    blow={2411.755114,13.31517094},
    ahigh={-268163.0077,-2.328091539,6.83463383,0.0001565270633,-5.967755160000001e-008,
        9.82092446e-012,-5.05889721e-016},
    bhigh={301.7669604,-9.005085128999999},
    R=125.1009462487188);

  constant DataRecord CFCLBr2(
    name="CFCLBr2",
    MM=0.2262701032,
    Hf=-773411.9422985264,
    H0=77332.45688465308,
    Tlimit=1000,
    alow={58987.9974,-1050.714861,10.39349401,0.01273690622,-1.999097478e-005,
        1.43820423e-008,-4.00013035e-012},
    blow={-18377.99602,-24.17479131},
    ahigh={-296081.1596,-353.12762,13.26346169,-0.0001053860298,
        2.32908508e-008,-2.670979639e-012,1.237844667e-016},
    bhigh={-23875.94306,-36.84977271},
    R=36.74578250689551);

  constant DataRecord CFCL2(
    name="CFCL2",
    MM=0.1019151032,
    Hf=-1030269.280049161,
    H0=129685.9207811703,
    Tlimit=1000,
    alow={26113.98792,-335.35659,4.09467308,0.01960244711,-2.762775193e-005,
        1.880124302e-008,-5.0474103e-012},
    blow={-12512.98871,6.870882561},
    ahigh={-265311.8323,-446.972417,10.33334881,-0.0001333673368,
        2.948755634e-008,-3.3833062e-012,1.568746348e-016},
    bhigh={-13931.60489,-25.56817972},
    R=81.58233410884678);

  constant DataRecord CFCL2Br(
    name="CFCL2Br",
    MM=0.1818191032,
    Hf=-1292493.450160192,
    H0=92017.68519117852,
    Tlimit=1000,
    alow={65299.59220000001,-1135.235485,10.09526872,0.01401380147,
        -2.191705096e-005,1.573404132e-008,-4.36934034e-012},
    blow={-25044.88145,-24.51093103},
    ahigh={-321545.505,-388.412962,13.28990796,-0.0001160048581,
        2.564498787e-008,-2.941639768e-012,1.363542881e-016},
    bhigh={-30974.21144,-38.71356695},
    R=45.72936426187367);

  constant DataRecord CFCL3(
    name="CFCL3",
    MM=0.1373681032,
    Hf=-2065253.820873898,
    H0=116938.2383959423,
    Tlimit=1000,
    alow={74001.74000000001,-1252.282466,10.01327229,0.01475107601,
        -2.315635251e-005,1.664207025e-008,-4.62292996e-012},
    blow={-30205.08601,-27.08387087},
    ahigh={-345046.478,-417.782145,13.31196736,-0.0001248759531,
        2.761391353e-008,-3.16820764e-012,1.468834601e-016},
    bhigh={-36740.6719,-41.56886057000001},
    R=60.52694771430753);

  constant DataRecord CF2(
    name="CF2",
    MM=0.0500075064,
    Hf=-3731439.806404744,
    H0=206987.1654308282,
    Tlimit=1000,
    alow={-37970.2627,873.1800030000001,-3.46019157,0.02746253741,-3.4746219e-005,
        2.204470693e-008,-5.62175085e-012},
    blow={-27467.97157,44.5677807},
    ahigh={-108642.8547,-585.498914,7.01864895,0.000392918615,-2.603822675e-007,
        6.142196389999999e-011,-4.17283326e-015},
    bhigh={-21529.45157,-13.56143285},
    R=166.2644790462898);

  constant DataRecord CF2plus(
    name="CF2plus",
    MM=0.0500069578,
    Hf=18984184.21686112,
    H0=206811.2009805164,
    Tlimit=1000,
    alow={-28923.73827,604.935461,-0.972186666,0.01808478341,-1.980065782e-005,
        1.101640055e-008,-2.500457119e-012},
    blow={110275.567,32.4759147},
    ahigh={-64889.6607,-1064.283593,7.7857021,-0.0003158347626,
        7.130804079999999e-008,-8.53318359e-012,4.25163882e-016},
    bhigh={117844.6465,-18.19424707},
    R=166.2663030463333);

  constant DataRecord CF2Br2(
    name="CF2Br2",
    MM=0.2098155064,
    Hf=-1811114.948175251,
    H0=77591.96295512693,
    Tlimit=1000,
    alow={12614.04028,-281.5725114,5.09803213,0.02502548939,-3.43885319e-005,
        2.297615553e-008,-6.08016143e-012},
    blow={-46427.6375,3.094167118},
    ahigh={-332766.93,-618.435249,13.46170049,-0.0001849172548,
        4.09259134e-008,-4.69981043e-012,2.180811799e-016},
    bhigh={-47151.8661,-41.0536924},
    R=39.62753822469625);

  constant DataRecord CF2CL(
    name="CF2CL",
    MM=0.0854605064,
    Hf=-3217860.642117609,
    H0=145473.8981045869,
    Tlimit=1000,
    alow={8914.558349999999,-17.68816959,1.607015025,0.02473626554,
        -3.27073894e-005,2.12635183e-008,-5.509831110000001e-012},
    blow={-34273.0625,19.2968069},
    ahigh={-280234.6654,-686.031485,10.51143635,-0.0002046954963,
        4.52889718e-008,-5.20022903e-012,2.41297145e-016},
    bhigh={-33081.7948,-28.74899785},
    R=97.29022621377774);

  constant DataRecord CF2CLBr(
    name="CF2CLBr",
    MM=0.1653645064,
    Hf=-2630552.404926478,
    H0=93903.11946651207,
    Tlimit=1000,
    alow={26966.99365,-467.883227,5.24480942,0.02530121349,-3.508443520000001e-005,
        2.354353958e-008,-6.24616113e-012},
    blow={-51983.8273,0.8532887803},
    ahigh={-359282.884,-653.928359,13.48831524,-0.0001956099469,
        4.32977597e-008,-4.97264437e-012,2.30757505e-016},
    bhigh={-53651.4117,-42.24913908000001},
    R=50.27966509262958);

  constant DataRecord CF2CL2(
    name="CF2CL2",
    MM=0.1209135064,
    Hf=-4059099.885635274,
    H0=123072.2228066988,
    Tlimit=1000,
    alow={38412.5875,-613.949982,5.26966719,0.02574105783,-3.58737648e-005,
        2.41160013e-008,-6.4022369e-012},
    blow={-57845.4133,-1.957454856},
    ahigh={-382744.855,-693.37748,13.51791274,-0.0002075114435,
        4.59402161e-008,-5.276874600000001e-012,2.449037044e-016},
    bhigh={-60215.2777,-44.79580046},
    R=68.76379858255437);

  constant DataRecord CF3(
    name="CF3",
    MM=0.0690059096,
    Hf=-6773332.932053692,
    H0=166528.7808915426,
    Tlimit=1000,
    alow={-29783.07106,715.367883,-3.49818538,0.0359545799,-4.50797443e-005,
        2.82180845e-008,-7.098047020000001e-012},
    blow={-60599.9703,45.0259264},
    ahigh={-299730.5557,-1046.989457,10.77923191,-0.0003116087076,
        6.89135143e-008,-7.91122564e-012,3.67059302e-016},
    bhigh={-54253.044,-34.1703879},
    R=120.489274733073);

  constant DataRecord CF3plus(
    name="CF3plus",
    MM=0.06900536099999999,
    Hf=6138906.801748347,
    H0=167251.9327882366,
    Tlimit=1000,
    alow={-35874.6354,374.35067,0.778741393,0.01929435768,-1.89281577e-005,
        9.36390876e-009,-1.885759656e-012},
    blow={47755.8172,22.24044005},
    ahigh={-29109.19531,-1996.658183,11.44279678,-0.000565339304,
        1.232297113e-007,-1.399758046e-011,6.44301795e-016},
    bhigh={59023.458,-40.80349990000001},
    R=120.4902326356934);

  constant DataRecord CF3Br(
    name="CF3Br",
    MM=0.1489099096,
    Hf=-4356996.80258217,
    H0=96998.43374292129,
    Tlimit=1000,
    alow={-5439.48901,124.361519,0.923194195,0.0348104438,-4.54964549e-005,
        2.932836552e-008,-7.54800036e-012},
    blow={-80233.9676,22.32999096},
    ahigh={-383408.851,-971.9093300000001,13.72477396,-0.0002901710612,
        6.421892200000001e-008,-7.37568877e-012,3.42315425e-016},
    bhigh={-77653.0631,-47.1736721},
    R=55.83558557206995);

  constant DataRecord CF3CL(
    name="CF3CL",
    MM=0.1044589096,
    Hf=-6741406.766512906,
    H0=132020.8209410603,
    Tlimit=1000,
    alow={14994.09978,-136.5768572,1.45291237,0.0340476507,-4.47377764e-005,
        2.888115112e-008,-7.43417133e-012},
    blow={-85471.6664,17.27327095},
    ahigh={-406604.2119999999,-1022.626507,13.76252628,-0.0003052722979,
        6.75596604e-008,-7.75931525e-012,3.60119229e-016},
    bhigh={-84105.5937,-49.13411939},
    R=79.59562311954289);

  constant DataRecord CF4(
    name="CF4",
    MM=0.0880043128,
    Hf=-10603116.71452538,
    H0=144655.558289866,
    Tlimit=1000,
    alow={9817.458500000001,116.3343483,-1.288338636,0.0395956691,-4.99624421e-005,
        3.125339346e-008,-7.841700320000001e-012},
    blow={-113850.2297,29.38656548},
    ahigh={-416445.678,-1414.797167,14.05124837,-0.000419909386,
        9.27892161e-008,-1.06457583e-011,4.937099680000001e-016},
    bhigh={-109469.1149,-54.87105},
    R=94.47800608244737);

  constant DataRecord CHplus(
    name="CHplus",
    MM=0.0130180914,
    Hf=125254229.2029076,
    H0=662777.9552999605,
    Tlimit=1000,
    alow={30196.07105,-461.814131,6.22564119,-0.0077757118,
        1.094489485e-005,-6.67548791e-009,1.565232409e-012},
    blow={197249.1928,-14.31512811},
    ahigh={-7102094.67,18283.54883,-13.12691402,
        0.006191717360000001,-2.909421253e-007,-1.134243575e-010,
        1.105962085e-014},
    bhigh={75412.9604,124.3984829},
    R=638.6859443927395);

  constant DataRecord CHBr3(
    name="CHBr3",
    MM=0.25273064,
    Hf=66236.5275536041,
    H0=62938.94954723337,
    Tlimit=1000,
    alow={43465.7686,-499.963442,5.62022211,0.02079346321,-2.921336328e-005,
        2.066942448e-008,-5.78122091e-012},
    blow={2627.830062,1.247904015},
    ahigh={627423.495,-3378.7111,14.87852612,-0.000593274527,
        1.082421577e-007,-1.061012665e-011,4.31915245e-016},
    bhigh={18772.34659,-53.1190965},
    R=32.89855159627658);

  constant DataRecord CHCL(
    name="CHCL",
    MM=0.04847164,
    Hf=6129357.290159771,
    H0=210441.4663914817,
    Tlimit=1000,
    alow={-269991.2334,4351.19973,-22.75911813,0.07550621760000001,
        -9.07199797e-005,5.25697186e-008,-1.189769182e-011},
    blow={14168.6268,152.0980812},
    ahigh={-954806.1900000001,2174.413794,4.86764537,
        0.0008321641859999999,-1.536948638e-007,1.529236537e-011,-6.596159359999999e-016},
    bhigh={18801.2181,2.674761385},
    R=171.5327147998293);

  constant DataRecord CHCLBr2(
    name="CHCLBr2",
    MM=0.20827964,
    Hf=48012.37413316059,
    H0=73416.85437904541,
    Tlimit=1000,
    alow={38153.8025,-408.4175110000001,4.63924402,0.02325990646,-3.22298886e-005,
        2.254671151e-008,-6.25650774e-012},
    blow={1483.809044,6.175235281},
    ahigh={604286.53,-3438.24101,14.94162631,-0.000622842797,
        1.153724426e-007,-1.147291377e-011,4.733482859999999e-016},
    bhigh={18224.60958,-54.07258924},
    R=39.91975403836881);

  constant DataRecord CHCL2(
    name="CHCL2",
    MM=0.08392464,
    Hf=1141500.27929819,
    H0=152517.7826202174,
    Tlimit=1000,
    alow={56385.5613,-656.245542,6.06881802,0.0097441226,-1.275310131e-005,
        8.55238672e-009,-2.2315827e-012},
    blow={13304.47798,-4.533535456},
    ahigh={884939.3709999999,-3526.96973,11.86372153,-0.000500237612,
        6.1338604e-008,-1.885433405e-012,-1.234221421e-016},
    bhigh={30711.36475,-40.88905858},
    R=99.0706900857722);

  constant DataRecord CHCL2Br(
    name="CHCL2Br",
    MM=0.16382864,
    Hf=-274677.248129509,
    H0=89910.37830748031,
    Tlimit=1000,
    alow={32940.2265,-327.530117,3.77323524,0.02536466143,-3.47266699e-005,
        2.404666618e-008,-6.62173093e-012},
    blow={-5425.56508,9.433412003999999},
    ahigh={592487.644,-3509.47561,14.99349593,-0.000643306257,
        1.198581809e-007,-1.198476716e-011,4.96994807e-016},
    bhigh={11972.51405,-56.02687781},
    R=50.75102863577455);

  constant DataRecord CHCL3(
    name="CHCL3",
    MM=0.11937764,
    Hf=-860295.1105416392,
    H0=119833.9488031427,
    Tlimit=1000,
    alow={33953.3329,-304.7428785,2.923672263,0.02830547858,-3.71242469e-005,
        2.551365915e-008,-6.98765955e-012},
    blow={-12350.63157,11.15556408},
    ahigh={613605.274,-3715.08717,15.10777247,0.0002362584336,
        1.297140438e-007,-1.267494791e-011,5.259022309999999e-016},
    bhigh={6203.31345,-59.92576539},
    R=69.64848693607949);

  constant DataRecord CHF(
    name="CHF",
    MM=0.03201704320000001,
    Hf=3398190.123939989,
    H0=311746.9635672041,
    Tlimit=1000,
    alow={-78685.85829999999,1300.218466,-3.94768525,0.02114995848,
        -2.239962738e-005,1.283155181e-008,-2.904778136e-012},
    blow={5824.38972,47.8545377},
    ahigh={3994085.42,-7962.756200000001,6.75559509,0.00494983657,-2.101763812e-006,
        3.34823295e-010,-1.88682505e-014},
    bhigh={67061.34940000001,-23.81240379},
    R=259.6889396707313);

  constant DataRecord CHFBr2(
    name="CHFBr2",
    MM=0.1918250432,
    Hf=-912289.6420648375,
    H0=74857.56687685709,
    Tlimit=1000,
    alow={-18201.9798,436.224967,-0.373385417,0.033886314,-4.37129853e-005,
        2.889569295e-008,-7.683915110000001e-012},
    blow={-24656.11586,33.2047879},
    ahigh={593575.1630000001,-3742.65658,15.17184031,-0.0007158039030000001,
        1.360636972e-007,-1.385897355e-011,5.844209110000001e-016},
    bhigh={-2347.676027,-57.6578343},
    R=43.34403819907494);

  constant DataRecord CHFCL(
    name="CHFCL",
    MM=0.06747004320000001,
    Hf=-1232320.301819519,
    H0=165198.5751211139,
    Tlimit=1000,
    alow={-71130.0851,1377.872745,-6.48461724,0.0389097249,-4.80073522e-005,
        3.073300019e-008,-7.98285341e-012},
    blow={-17517.93745,63.73895867},
    ahigh={662216.358,-3809.00798,12.23880469,-0.000746718275,
        1.43476785e-007,-1.475406631e-011,6.27378068e-016},
    bhigh={10189.87746,-46.58365563},
    R=123.2320538961801);

  constant DataRecord CHFCLBr(
    name="CHFCLBr",
    MM=0.1473740432,
    Hf=-1560654.746289813,
    H0=93552.3359516542,
    Tlimit=1000,
    alow={-19592.40614,490.172327,-1.259408503,0.0361770847,-4.65424496e-005,
        3.065240659e-008,-8.1239036e-012},
    blow={-31399.00705,37.10450945},
    ahigh={580011.7509999999,-3823.33785,15.22809062,-0.000737390631,
        1.407097155e-007,-1.438245319e-011,6.08386715e-016},
    bhigh={-8552.249899999999,-59.03677705},
    R=56.41747908562503);

  constant DataRecord CHFCL2(
    name="CHFCL2",
    MM=0.1029230432,
    Hf=-2768087.603534833,
    H0=129167.984026341,
    Tlimit=1000,
    alow={-17349.59015,492.49132,-1.854635884,0.0378278628,-4.86334304e-005,
        3.19719763e-008,-8.45905799e-012},
    blow={-37887.4927,38.01530544},
    ahigh={564011.302,-3887.0833,15.27760246,-0.0007576487420000001,
        1.452498792e-007,-1.490796515e-011,6.3289985e-016},
    bhigh={-14847.36185,-61.67535516},
    R=80.78338670809922);

  constant DataRecord CHF2(
    name="CHF2",
    MM=0.0510154464,
    Hf=-4682895.414201452,
    H0=214052.8167562991,
    Tlimit=1000,
    alow={-146969.0117,2553.397313,-13.0262763,0.0543812846,-6.71341879e-005,
        4.28765173e-008,-1.110824216e-011},
    blow={-41793.7216,99.39930250000001},
    ahigh={552680.655,-3696.00917,12.08610573,-0.00064985881,
        1.12084622e-007,-9.814147009999999e-012,3.34919239e-016},
    bhigh={-9437.06842,-47.044162},
    R=162.9795010477454);

  constant DataRecord CHF2Br(
    name="CHF2Br",
    MM=0.1309194464,
    Hf=-3223356.129315255,
    H0=100592.4204702412,
    Tlimit=1000,
    alow={-77145.1016,1422.544046,-6.68439365,0.0473838915,-5.83058875e-005,
        3.69572047e-008,-9.49548528e-012},
    blow={-58785.00930000001,66.0863909},
    ahigh={576770.684,-4177.71608,15.50150581,-0.000849014729,
        1.657177491e-007,-1.727828054e-011,7.43562723e-016},
    bhigh={-29661.47348,-63.4938014},
    R=63.50830398867315);

  constant DataRecord CHF2CL(
    name="CHF2CL",
    MM=0.08646844640000001,
    Hf=-5583539.662162821,
    H0=143029.0067059653,
    Tlimit=1000,
    alow={-72405.7941,1365.510973,-7.15322208,0.0485498797,-5.94878167e-005,
        3.75096619e-008,-9.58952442e-012},
    blow={-65659.32799999999,66.5721223},
    ahigh={562949.373,-4298.673049999999,15.58191398,-0.000878927848,
        1.720248689e-007,-1.797910869e-011,7.753391699999999e-016},
    bhigh={-36340.6716,-66.11261479999999},
    R=96.15613956491762);

  constant DataRecord CHF3(
    name="CHF3",
    MM=0.0700138496,
    Hf=-9902326.524836596,
    H0=165208.5418254162,
    Tlimit=1000,
    alow={-109513.226,2042.273879,-11.66213079,0.0578580777,-6.857135060000001e-005,
        4.21211838e-008,-1.053196888e-011},
    blow={-93954.70050000001,89.3592065},
    ahigh={568523.2020000001,-4728.3617,15.86728516,-0.000738234865,
        1.970841706e-007,-2.062115571e-011,8.970599639999999e-016},
    bhigh={-59231.9637,-71.6127322},
    R=118.7546756463453);

  constant DataRecord CHI3(
    name="CHI3",
    MM=0.39373205,
    Hf=535576.4154835757,
    H0=43574.2708778724,
    Tlimit=1000,
    alow={52529.2359,-724.216647,8.01862334,0.01470995487,-2.163843469e-005,
        1.594571452e-008,-4.60143796e-012},
    blow={26781.86915,-8.605054839999999},
    ahigh={629420.543,-3184.06157,14.79622178,-0.00057495555,
        1.062025541e-007,-1.052804696e-011,4.32972002e-016},
    bhigh={41036.098,-49.0135739},
    R=21.11708203586678);

  constant DataRecord CH2(
    name="CH2",
    MM=0.01402658,
    Hf=27830341.89374745,
    H0=0,
    Tlimit=1000,
    alow={32189.2173,-287.7601815,4.20358382,0.00345540596,-6.74619334e-006,
        7.65457164e-009,-2.870328419e-012},
    blow={0,47336.2471},
    ahigh={10027.417,2550418.031,-7971.62539,12.28924487,-0.001699122922,
        2.991728605e-007,-2.767007492e-011},
    bhigh={1.05134174e-015,0},
    R=592.7654495964092);

  constant DataRecord CH2Br2(
    name="CH2Br2",
    MM=0.17383458,
    Hf=-84965.83361032081,
    H0=72565.5792995847,
    Tlimit=1000,
    alow={4797.30801,361.385924,-1.819592338,0.0347704834,-4.49854618e-005,
        3.068623685e-008,-8.43484634e-012},
    blow={-4481.49706,38.2712359},
    ahigh={1528284.441,-6673.414949999999,16.70213316,-0.001166351237,
        2.122634493e-007,-2.07547224e-011,8.4285777e-016},
    bhigh={36007.0664,-74.48065490000001},
    R=47.82979312861688);

  constant DataRecord CH2CL(
    name="CH2CL",
    MM=0.04947958,
    Hf=2409074.612193556,
    H0=221908.1083550022,
    Tlimit=1000,
    alow={-31885.8563,633.316321,-1.164065495,0.0216058608,-2.545462163e-005,
        1.693887757e-008,-4.6600786e-012},
    blow={10201.4254,32.30835289},
    ahigh={1662438.334,-6441.12572,13.59753722,-0.00114053681,
        2.087760159e-007,-2.052347186e-011,8.37577227e-016},
    bhigh={52129.0612,-61.48586271},
    R=168.0384514177364);

  constant DataRecord CH2CLBr(
    name="CH2CLBr",
    MM=0.12938358,
    Hf=-347803.0210634147,
    H0=94221.74745821687,
    Tlimit=1000,
    alow={-13079.48755,645.586038,-3.57734991,0.0383368723,-4.86425205e-005,
        3.26162233e-008,-8.852877389999999e-012},
    blow={-9402.27253,47.48806758},
    ahigh={1525016.309,-6823.33416,16.82769102,-0.001219735119,
        2.244964495e-007,-2.219063248e-011,9.104705129999999e-016},
    bhigh={33202.3992,-76.37571062000001},
    R=64.26218844771493);

  constant DataRecord CH2CL2(
    name="CH2CL2",
    MM=0.08493258000000001,
    Hf=-1118534.25387525,
    H0=139570.4333955238,
    Tlimit=1000,
    alow={-25098.41179,868.766738,-5.09466921,0.0415004999,-5.19977215e-005,
        3.44594426e-008,-9.270292519999999e-012},
    blow={-16389.7884,53.9689032},
    ahigh={1529279.337,-6976.95476,16.94154931,-0.001265053995,
        2.344766734e-007,-2.333227421e-011,9.632834730000001e-016},
    bhigh={28063.18171,-79.49453509999999},
    R=97.89496563038588);

  constant DataRecord CH2F(
    name="CH2F",
    MM=0.0330249832,
    Hf=-962907.3785569707,
    H0=336987.3023886958,
    Tlimit=1000,
    alow={-85697.1253,1392.226749,-4.38205259,0.02645916948,-2.848145663e-005,
        1.732706028e-008,-4.44206144e-012},
    blow={-11694.44586,50.494992},
    ahigh={2535399.502,-9358.43902,17.00366206,-0.003062919929,
        7.612869080000001e-007,-9.664554980000001e-011,
        4.8447681e-015},
    bhigh={52283.9131,-87.0755157},
    R=251.7630955221803);

  constant DataRecord CH2FBr(
    name="CH2FBr",
    MM=0.1129289832,
    Hf=-1903851.375507647,
    H0=102919.4248514229,
    Tlimit=1000,
    alow={-92561.0953,1811.985865,-9.69834687,0.0503584867,-6.07027268e-005,
        3.8782508e-008,-1.012615992e-011},
    blow={-35375.0962,81.4039605},
    ahigh={1539975.462,-7231.55136,17.14566439,-0.001350184394,
        2.538022824e-007,-2.558977386e-011,1.069310946e-015},
    bhigh={15096.04224,-80.62053710000001},
    R=73.62566955265032);

  constant DataRecord CH2FCL(
    name="CH2FCL",
    MM=0.0684779832,
    Hf=-3880079.225230454,
    H0=164320.8002656247,
    Tlimit=1000,
    alow={-107134.0332,2081.328396,-11.55723697,0.0544148211,-6.51862274e-005,
        4.13315988e-008,-1.071935103e-011},
    blow={-42647.5621,90.35923546999999},
    ahigh={1536120.418,-7378.93973,17.25797178,-0.001395645457,
        2.639247747e-007,-2.675653563e-011,1.123582778e-015},
    bhigh={9813.71046,-83.13642553},
    R=121.4181786825755);

  constant DataRecord CH2F2(
    name="CH2F2",
    MM=0.0520233864,
    Hf=-8694166.821866099,
    H0=205548.4607976231,
    Tlimit=1000,
    alow={-181991.75,3174.42789,-17.14256906,0.06411353830000001,-7.31359212e-005,
        4.426384159999999e-008,-1.103877216e-011},
    blow={-70270.5895,120.7331926},
    ahigh={1546609.496,-7876.88333,17.68770469,-0.001581298721,
        3.068917255e-007,-3.18340546e-011,1.363827177e-015},
    bhigh={-9800.13596,-89.0742036},
    R=159.8218142908129);

  constant DataRecord CH2I2(
    name="CH2I2",
    MM=0.26783552,
    Hf=438964.9289235423,
    H0=49472.25819786711,
    Tlimit=1000,
    alow={27381.33757,-89.7256804,1.387869408,0.02733482611,-3.61940877e-005,
        2.53918761e-008,-7.145585160000001e-012},
    blow={13387.67276,22.41870165},
    ahigh={1512892.716,-6442.9124,16.59026137,-0.00113555152,
        2.07375025e-007,-2.033902231e-011,8.282283700000001e-016},
    bhigh={50582.1903,-71.2523514},
    R=31.0432014394506);

  constant DataRecord CH3(
    name="CH3",
    MM=0.01503452,
    Hf=9754753.726756824,
    H0=0,
    Tlimit=1000,
    alow={-28761.88806,509.326866,0.2002143949,0.01363605829,-1.433989346e-005,
        1.013556725e-008,-3.027331936e-012},
    blow={0,14082.71825},
    ahigh={10366.34,2760802.663,-9336.53117,14.87729606,-0.001439429774,
        2.444477951e-007,-2.224555778e-011},
    bhigh={8.39506576e-016,0},
    R=553.0254374599256);

  constant DataRecord CH3Br(
    name="CH3Br",
    MM=0.09493852,
    Hf=-397520.4163705101,
    H0=111784.5001164965,
    Tlimit=1000,
    alow={-71155.85769999999,1524.705928,-8.230445209999999,
        0.0423997321,-4.94697989e-005,3.19443334e-008,-8.531237080000001e-012},
    blow={-12517.53591,70.48127769999999},
    ahigh={2524874.348,-10118.76098,18.65902163,-0.00179767369,
        3.29852011e-007,-3.25091203e-011,1.330179925e-015},
    bhigh={55405.7639,-97.7866446},
    R=87.57743432275962);

  constant DataRecord CH3CL(
    name="CH3CL",
    MM=0.05048752,
    Hf=-1621588.859979654,
    H0=206311.2626645159,
    Tlimit=1000,
    alow={-98419.71100000001,1983.700841,-10.84512305,0.0477798005,
        -5.51551626e-005,3.50617614e-008,-9.23610396e-012},
    blow={-19946.89506,83.99658330999999},
    ahigh={2522463.305,-10301.15447,18.82725852,-0.001872291294,
        3.47337286e-007,-3.45888722e-011,1.428941079e-015},
    bhigh={51114.1741,-100.6571389},
    R=164.6837079737725);

  constant DataRecord CH3F(
    name="CH3F",
    MM=0.0340329232,
    Hf=-6984413.257806781,
    H0=297806.5957025989,
    Tlimit=1000,
    alow={-202982.1878,3447.33113,-17.68994275,0.059452758,-6.46952825e-005,
        3.85941804e-008,-9.626541530000001e-012},
    blow={-45779.26220000001,122.8382176},
    ahigh={2561903.188,-10860.52758,19.2944692,-0.002070973131,
        3.92912453e-007,-3.99450342e-011,1.681447081e-015},
    bhigh={35635.0851,-106.1158456},
    R=244.3067247305985);

  constant DataRecord CH3I(
    name="CH3I",
    MM=0.14193899,
    Hf=96980.82253509061,
    H0=76200.58449056177,
    Tlimit=1000,
    alow={-45164.6274,1086.208429,-5.66317627,0.0368317171,-4.3213935e-005,
        2.833483666e-008,-7.684383690000001e-012},
    blow={-4303.83065,56.88562690000001},
    ahigh={2511915.982,-9960.289989999999,18.56907132,-0.001768191331,
        3.24220626e-007,-3.19294201e-011,1.305407821e-015},
    bhigh={60669.29949999999,-95.9077704},
    R=58.57778754097095);

  constant DataRecord CH2OH(
    name="CH2OH",
    MM=0.03103392,
    Hf=-573565.9562182283,
    H0=379616.8837194915,
    Tlimit=1000,
    alow={-156007.6238,2685.446279,-13.4202242,0.0575713947,-7.28444999e-005,
        4.836648860000001e-008,-1.293492601e-011},
    blow={-15968.2041,99.630337},
    ahigh={2250349.506,-8173.186060000001,15.99639179,-0.0008704133719999999,
        6.06918395e-008,4.40834946e-012,-5.7023095e-016},
    bhigh={46453.1343,-78.3515845},
    R=267.9156226477351);

  constant DataRecord CH2OHplus(
    name="CH2OHplus",
    MM=0.0310333714,
    Hf=23084826.67790326,
    H0=327035.0446036295,
    Tlimit=1000,
    alow={-107708.0841,2252.082711,-11.88167865,0.0460231696,-4.87973688e-005,
        2.876413471e-008,-7.1002265e-012},
    blow={74844.4777,90.2792857},
    ahigh={2603333.487,-10099.5381,17.30843898,-0.000694639032,
        3.009715083e-008,5.22148598e-012,-5.09018379e-016},
    bhigh={146540.2426,-92.2395528},
    R=267.9203587915685);

  constant DataRecord CH3O(
    name="CH3O",
    MM=0.03103392,
    Hf=418896.4848784814,
    H0=364183.7705323724,
    Tlimit=1000,
    alow={86571.17660000001,-663.1685250000001,2.257455672,
        0.02266283789,-2.970566403e-005,2.199341353e-008,-6.58804338e-012},
    blow={4174.102129999999,8.174777900000001},
    ahigh={2101188.243,-8841.968800000001,18.22645731,-0.001743485034,
        3.34043427e-007,-3.43067316e-011,1.473897771e-015},
    bhigh={53095.82060000001,-94.2250059},
    R=267.9156226477351);

  constant DataRecord CH4(
    name="CH4",
    MM=0.01604246,
    Hf=-4650159.63885838,
    H0=624355.7409524474,
    Tlimit=1000,
    alow={-176685.0998,2786.18102,-12.0257785,0.0391761929,-3.61905443e-005,
        2.026853043e-008,-4.976705489999999e-012},
    blow={-23313.1436,89.0432275},
    ahigh={3730042.76,-13835.01485,20.49107091,-0.001961974759,
        4.72731304e-007,-3.72881469e-011,1.623737207e-015},
    bhigh={75320.6691,-121.9124889},
    R=518.2791167938085);

  constant DataRecord CH3OH(
    name="CH3OH",
    MM=0.03204186,
    Hf=-6271171.523750494,
    H0=356885.5553329301,
    Tlimit=1000,
    alow={-241664.2886,4032.14719,-20.46415436,0.0690369807,-7.59893269e-005,
        4.59820836e-008,-1.158706744e-011},
    blow={-44332.61169999999,140.014219},
    ahigh={3411570.76,-13455.00201,22.61407623,-0.002141029179,
        3.73005054e-007,-3.49884639e-011,1.366073444e-015},
    bhigh={56360.8156,-127.7814279},
    R=259.4878075117987);

  constant DataRecord CH3OOH(
    name="CH3OOH",
    MM=0.04804126,
    Hf=-2893346.261109721,
    H0=0,
    Tlimit=1000,
    alow={-149797.4156,2656.222273,-13.77060625,0.0658867383,-7.75180165e-005,
        4.9688007e-008,-1.31436764e-011},
    blow={0,-30584.14201},
    ahigh={13918.692,3060740.61,-12829.59627,25.41021168,-0.002394481095,
        4.44342991e-007,-4.4166595e-011},
    bhigh={1.819673372e-015,0},
    R=173.069399095694);

  constant DataRecord CI(
    name="CI",
    MM=0.13891517,
    Hf=4104669.15888308,
    H0=68344.68834469267,
    Tlimit=1000,
    alow={104301.1064,-1715.427168,12.88874952,-0.01828504834,
        2.135468356e-005,-1.286980869e-008,3.16704766e-012},
    blow={75507.84700000001,-44.9681132},
    ahigh={-240822.9894,344.738704,4.9769687,-0.000844481539,
        5.061239719999999e-007,-1.047700525e-010,6.74084314e-015},
    bhigh={64513.4202,1.090913159},
    R=59.85287279999731);

  constant DataRecord CI2(
    name="CI2",
    MM=0.26581964,
    Hf=1762073.084592245,
    H0=47562.82492896311,
    Tlimit=1000,
    alow={60282.89810000001,-1043.205435,10.17465942,-0.00553567171,
        5.63031901e-006,-3.108249657e-009,7.20246956e-013},
    blow={59648.9655,-23.10319208},
    ahigh={-702865.553,308.2750393,9.04642705,-0.002946736644,
        1.424347233e-006,-2.45318341e-010,1.425270291e-014},
    bhigh={50211.34209999999,-15.60349377},
    R=31.27862185051489);

  constant DataRecord CI3(
    name="CI3",
    MM=0.39272411,
    Hf=1033763.755935433,
    H0=42858.20649004717,
    Tlimit=1000,
    alow={85967.84250000001,-1347.703793,12.72103659,-0.002442876357,
        2.511609978e-007,1.024658583e-009,-4.87269296e-013},
    blow={53107.1651,-32.384929},
    ahigh={-153651.1918,-83.5704437,10.06203125,-2.466447336e-005,
        5.41905475e-009,-6.181417e-013,2.851262022e-017},
    bhigh={45825.8953,-14.94825345},
    R=21.17127975667193);

  constant DataRecord CI4(
    name="CI4",
    MM=0.51962858,
    Hf=515644.0009516028,
    H0=43022.17172119363,
    Tlimit=1000,
    alow={89190.4387,-1651.906475,17.96124325,-0.00851811425,
        8.50868225e-006,-4.59909773e-009,1.039492403e-012},
    blow={36893.9215,-58.0595312},
    ahigh={-144676.277,-52.8036517,13.03985589,-1.606214814e-005,
        3.56755047e-009,-4.10536698e-013,1.907272766e-017},
    bhigh={28177.46618,-28.10414436},
    R=16.0007981085259);

  constant DataRecord CN(
    name="CN",
    MM=0.0260174,
    Hf=16861160.30041434,
    H0=333319.3939440528,
    Tlimit=1000,
    alow={3949.14857,-139.1590572,4.93083532,-0.006304670510000001,
        1.256836472e-005,-9.878300500000001e-009,2.843137221e-012},
    blow={52284.55379999999,-2.763115585},
    ahigh={-2228006.27,5040.733389999999,-0.2121897722,
        0.001354901134,1.325929798e-007,-6.93700637e-011,
        5.49495227e-015},
    bhigh={17844.96132,32.82563919},
    R=319.5735161853222);

  constant DataRecord CNplus(
    name="CNplus",
    MM=0.0260168514,
    Hf=69143297.79352164,
    H0=333710.7886929008,
    Tlimit=1000,
    alow={-830290.9570000001,8775.6875,-29.7744356,0.0497689706,-1.302225951e-005,
        -2.058325353e-008,1.126843895e-011},
    blow={170386.0539,203.9918818},
    ahigh={-7153463.08,18572.50421,-10.84534159,0.00610668143,-1.191208566e-006,
        1.184848778e-010,-4.799838730000001e-015},
    bhigh={92426.44959999999,113.5340573},
    R=319.5802548189978);

  constant DataRecord CNminus(
    name="CNminus",
    MM=0.0260179486,
    Hf=2455424.32964911,
    H0=333273.93075102,
    Tlimit=1000,
    alow={-46065.4139,429.417475,2.32878188,-0.0001235303004,
        4.47846277e-006,-4.40315129e-009,1.349001191e-012},
    blow={4362.07834,11.42928617},
    ahigh={351796.472,-1630.477359,5.60987575,-0.000397560597,
        8.856147079999999e-008,-9.722872320000001e-012,
        4.43420569e-016},
    bhigh={16479.76581,-11.75502699},
    R=319.5667778358206);

  constant DataRecord CNN(
    name="CNN",
    MM=0.0400241,
    Hf=15827565.29191162,
    H0=259285.2806184274,
    Tlimit=1000,
    alow={-73576.9236,965.2438659999999,-1.704121157,0.02037239025,
        -2.183423906e-005,1.176082777e-008,-2.551355221e-012},
    blow={70217.2983,35.2815091},
    ahigh={-181714.8765,-672.986349,7.85794834,-6.13688072e-005,-1.088178985e-008,
        4.45665581e-012,-2.836496278e-016},
    bhigh={77234.8898,-19.66012324},
    R=207.7366386751982);

  constant DataRecord CO(
    name="CO",
    MM=0.0280101,
    Hf=-3946262.098314536,
    H0=309570.6191695138,
    Tlimit=1000,
    alow={14890.45326,-292.2285939,5.72452717,-0.008176235030000001,
        1.456903469e-005,-1.087746302e-008,3.027941827e-012},
    blow={-13031.31878,-7.85924135},
    ahigh={461919.725,-1944.704863,5.91671418,-0.0005664282830000001,
        1.39881454e-007,-1.787680361e-011,9.62093557e-016},
    bhigh={-2466.261084,-13.87413108},
    R=296.8383547363272);

  constant DataRecord COplus(
    name="COplus",
    MM=0.0280095514,
    Hf=44548703.62543543,
    H0=309576.6824741077,
    Tlimit=1000,
    alow={-21787.86658,128.8857032,3.76905755,-0.00343173013,
        8.19394575e-006,-6.463814690000001e-009,1.803727574e-012},
    blow={148234.5898,3.99054707},
    ahigh={231684.7506,-1057.646148,4.55425778,0.000449552032,-2.489507047e-007,
        5.26756642e-011,-3.28951027e-015},
    bhigh={155505.0724,-3.87346264},
    R=296.8441686645506);

  constant DataRecord COCL(
    name="COCL",
    MM=0.0634631,
    Hf=-252115.0085640317,
    H0=182007.3239409988,
    Tlimit=1000,
    alow={25131.7574,-596.918967,8.327671349999999,-0.00705613259,
        1.313150734e-005,-1.037059653e-008,3.033665179e-012},
    blow={-705.277032,-15.80716775},
    ahigh={344372.024,-1793.14347,8.392755899999999,-0.000537476959,
        9.113555710000001e-008,-3.111441728e-012,-2.040435218e-016},
    bhigh={6914.470149999999,-19.98919104},
    R=131.0126987178376);

  constant DataRecord COCL2(
    name="COCL2",
    MM=0.09891610000000001,
    Hf=-2219052.307966044,
    H0=130197.4299431538,
    Tlimit=1000,
    alow={93193.2145,-1577.971273,12.08353907,-0.00480901561,
        7.688477319999999e-006,-5.8588412e-009,1.687786559e-012},
    blow={-20542.52334,-38.3476732},
    ahigh={-25458.81891,-1305.958516,10.92922584,-0.000360121016,
        7.78701765e-008,-8.79245203e-012,4.02869661e-016},
    bhigh={-22198.4734,-32.3330345},
    R=84.05580082514373);

  constant DataRecord COFCL(
    name="COFCL",
    MM=0.08246150319999999,
    Hf=-5208404.471578928,
    H0=144355.821056631,
    Tlimit=1000,
    alow={72621.739,-1019.738175,7.29091199,0.00742069171,-7.902548079999999e-006,
        4.209427650000001e-009,-9.3144129e-013},
    blow={-48043.8646,-13.16923671},
    ahigh={-53168.8791,-1581.009678,11.12696501,-0.00043730008,
        9.464190710000001e-008,-1.069291346e-011,
        4.901756640000001e-016},
    bhigh={-45996.6723,-35.25879824},
    R=100.8285281901095);

  constant DataRecord COF2(
    name="COF2",
    MM=0.06600690640000001,
    Hf=-9695955.088723866,
    H0=168678.2430391253,
    Tlimit=1000,
    alow={52633.9315,-461.860339,2.774114516,0.01831931082,-2.130172554e-005,
        1.266924542e-008,-3.101675983e-012},
    blow={-75642.55099999999,9.467181460000001},
    ahigh={-40738.0685,-1974.009812,11.40363654,-0.000543711147,
        1.175232744e-007,-1.326564192e-011,6.07677213e-016},
    bhigh={-69077.9541,-40.09695},
    R=125.9636673413314);

  constant DataRecord COHCL(
    name="COHCL",
    MM=0.06447104000000001,
    Hf=-2547064.170207274,
    H0=170716.6814743488,
    Tlimit=1000,
    alow={6332.94687,81.2036559,1.374648391,0.01650970564,-1.692917241e-005,
        9.68404683e-009,-2.37446939e-012},
    blow={-21203.5658,19.3837965},
    ahigh={831895.285,-4416.87084,12.70661114,-0.0009361408629999999,
        1.855335611e-007,-1.958378539e-011,8.512046829999999e-016},
    bhigh={4330.49644,-51.45071542},
    R=128.9644466724905);

  constant DataRecord COHF(
    name="COHF",
    MM=0.0480164432,
    Hf=-7801293.391093992,
    H0=217629.5098842307,
    Tlimit=1000,
    alow={-45858.285,1048.202675,-4.77657422,0.03080719931,-3.4158959e-005,
        2.034926806e-008,-5.05419462e-012},
    blow={-50859.8373,52.3224741},
    ahigh={857885.316,-4791.95912,12.93975218,-0.001018285299,
        2.021278474e-007,-2.136698091e-011,9.299588910000002e-016},
    bhigh={-18789.33107,-55.2744914},
    R=173.1588482172291);

  constant DataRecord COS(
    name="COS",
    MM=0.0600751,
    Hf=-2358714.342547911,
    H0=165486.1498357889,
    Tlimit=1000,
    alow={85478.76430000001,-1319.464821,9.735257239999999,-0.00687083096,
        1.082331416e-005,-7.70559734e-009,2.078570344e-012},
    blow={-11916.57685,-29.91988593},
    ahigh={195909.8567,-1756.167688,8.71043034,-0.000413942496,
        1.015243648e-007,-1.159609663e-011,5.691053860000001e-016},
    bhigh={-8927.09669,-26.36328016},
    R=138.4013010382005);

  constant DataRecord CO2(
    name="CO2",
    MM=0.0440095,
    Hf=-8941478.544405185,
    H0=212805.6215135368,
    Tlimit=1000,
    alow={49436.5054,-626.411601,5.30172524,0.002503813816,-2.127308728e-007,
        -7.68998878e-010,2.849677801e-013},
    blow={-45281.9846,-7.04827944},
    ahigh={117696.2419,-1788.791477,8.29152319,-9.22315678e-005,
        4.86367688e-009,-1.891053312e-012,6.330036589999999e-016},
    bhigh={-39083.5059,-26.52669281},
    R=188.9244822140674);

  constant DataRecord CO2plus(
    name="CO2plus",
    MM=0.0440089514,
    Hf=21465814.54335674,
    H0=240089.5423288817,
    Tlimit=1000,
    alow={-73830.3098,1086.211742,-2.771112737,0.02318463595,-2.570240315e-005,
        1.450335497e-008,-3.33447042e-012},
    blow={107178.4918,40.54885210000001},
    ahigh={-169505.1682,-806.646973,8.00282846,-0.0001577214041,
        2.566759314e-008,-2.404195965e-012,1.6774468e-016},
    bhigh={115438.9478,-21.33567772},
    R=188.9268372797449);

  constant DataRecord COOH(
    name="COOH",
    MM=0.04501744,
    Hf=-4731499.614371675,
    H0=240203.5522233161,
    Tlimit=1000,
    alow={-11283.80671,377.517943,-0.5992550409999999,0.02181894272,
        -2.425918417e-005,1.451245206e-008,-3.59623338e-012},
    blow={-28410.42565,29.34561769},
    ahigh={929318.873,-4483.030570000001,12.42199567,-0.0007463139639999999,
        1.332996131e-007,-1.28271055e-011,5.1379979e-016},
    bhigh={-851.8232680000001,-50.6806551},
    R=184.694465078423);

  constant DataRecord CP(
    name="CP",
    MM=0.042984461,
    Hf=12101159.18401303,
    H0=202750.1287034866,
    Tlimit=1000,
    alow={-45239.4011,775.8828140000001,-1.453947907,0.01397713706,
        -1.624489706e-005,9.514083879999999e-009,-2.210281109e-012},
    blow={57926.3467,33.1164792},
    ahigh={-5449937.15,16883.45926,-15.956922,0.01136028761,-2.84654133e-006,
        3.37936404e-010,-1.554457397e-014},
    bhigh={-45545.17739999999,145.1324059},
    R=193.429714054109);

  constant DataRecord CS(
    name="CS",
    MM=0.0440757,
    Hf=6319810.643960278,
    H0=197577.7582658926,
    Tlimit=1000,
    alow={-49248.4412,816.69681,-1.542998408,0.01380324735,-1.574407905e-005,
        9.16971493e-009,-2.169700595e-012},
    blow={28651.82876,33.08541327},
    ahigh={-971957.476,2339.201284,1.709390402,0.001577178949,-4.146335910000001e-007,
        4.50475708e-011,-5.94545773e-016},
    bhigh={16810.20727,18.7404822},
    R=188.6407249346012);

  constant DataRecord CS2(
    name="CS2",
    MM=0.07614069999999999,
    Hf=1532688.824767831,
    H0=140059.4294510032,
    Tlimit=1000,
    alow={16135.60482,-464.948147,6.29793879,0.001888896706,
        3.031927747e-007,-1.737645373e-009,7.79398939e-013},
    blow={14777.61119,-9.303382129999999},
    ahigh={-1390419.724,3354.9755,3.019247723,0.002876437543,-9.076812719999999e-007,
        1.374091042e-010,-6.99957557e-015},
    bhigh={-10138.98046,15.65113703},
    R=109.1987859318341);

  constant DataRecord C2(
    name="C2",
    MM=0.0240214,
    Hf=34571562.10712116,
    H0=423335.9421182778,
    Tlimit=1000,
    alow={555963.451,-9980.12644,66.8162037,-0.1743432724,
        0.0002448523051,-1.70346758e-007,4.68452773e-011},
    blow={144586.9634,-344.82297},
    ahigh={-968926.793,3561.09299,-0.5064138930000001,
        0.002945154879,-7.13944119e-007,8.67065725e-011,-4.07690681e-015},
    bhigh={76817.96829999999,33.3998524},
    R=346.1277027983382);

  constant DataRecord C2plus(
    name="C2plus",
    MM=0.0240208514,
    Hf=83459803.26076201,
    H0=361565.2024723819,
    Tlimit=1000,
    alow={-99134.2384,1347.170609,-3.47675316,0.01676429424,-1.865908025e-005,
        1.091134647e-008,-2.434913818e-012},
    blow={233545.48,44.0664462},
    ahigh={3836292.81,-6242.062449999999,2.779245639,
        0.006065865859999999,-2.452799858e-006,3.8829425e-010,-2.190639912e-014},
    bhigh={285744.7553,0.729738349},
    R=346.1356078327848);

  constant DataRecord C2minus(
    name="C2minus",
    MM=0.0240219486,
    Hf=20013651.34883354,
    H0=361174.0306529504,
    Tlimit=1000,
    alow={-118192.866,1438.18971,-3.19613135,0.01465548163,-1.545537278e-005,
        9.061235610000001e-009,-2.135962274e-012},
    blow={49653.1779,42.2560888},
    ahigh={4478136.25,-11541.45714,13.10143499,-0.001862700578,
        4.00693125e-008,3.7102136e-011,-3.33726687e-015},
    bhigh={132535.6168,-69.75964399999999},
    R=346.1197981249531);

  constant DataRecord C2CL(
    name="C2CL",
    MM=0.0594744,
    Hf=8980049.752498554,
    H0=181264.9812356241,
    Tlimit=1000,
    alow={47258.8941,-898.0223609999999,9.016877149999999,-0.00633378283,
        1.08706005e-005,-8.089068920000001e-009,2.248275223e-012},
    blow={67022.15700000001,-23.54893403},
    ahigh={213736.8408,-1630.519518,8.62349025,-0.000425351786,
        9.04001864e-008,-1.007541495e-011,4.570764750000001e-016},
    bhigh={71710.9328,-24.13014598},
    R=139.7991740984356);

  constant DataRecord C2CL2(
    name="C2CL2",
    MM=0.09492680000000001,
    Hf=2387102.48317651,
    H0=0,
    Tlimit=1000,
    alow={38711.6908,-933.6870729999999,11.19377861,-0.0037462882,
        6.77047256e-006,-4.91038835e-009,1.299068749e-012},
    blow={0,29481.53198},
    ahigh={14592.612,296197.8472,-2044.286552,11.87529315,-0.000511501145,
        1.072661556e-007,-1.183411171e-011},
    bhigh={5.32649834e-016,0},
    R=87.58824694396103);

  constant DataRecord C2CL3(
    name="C2CL3",
    MM=0.1303804,
    Hf=1459357.326714752,
    H0=123870.2903197106,
    Tlimit=1000,
    alow={46750.1604,-885.1019640000001,9.03227055,0.01242122796,-1.554614347e-005,
        9.51388712e-009,-2.341473263e-012},
    blow={24958.63399,-17.79070154},
    ahigh={-220402.8219,-1072.926248,13.78367377,-0.0003093322915,
        6.77752895e-008,-7.72730182e-012,3.56669022e-016},
    bhigh={24310.20015,-43.42161815},
    R=63.77087353620636);

  constant DataRecord C2CL4(
    name="C2CL4",
    MM=0.1658322,
    Hf=-145930.6455561706,
    H0=0,
    Tlimit=1000,
    alow={37462.583,-848.177563,10.0915611,0.01845463613,-2.390899444e-005,
        1.514828257e-008,-3.84111932e-012},
    blow={0,-1598.288471},
    ahigh={19605.643,-300131.5659,-1132.407598,16.8307247,-0.000328879249,
        7.22090703e-008,-8.24533269e-012},
    bhigh={3.81011278e-016,0},
    R=50.13786224870682);

  constant DataRecord C2CL6(
    name="C2CL6",
    MM=0.2367376,
    Hf=-626009.5565723401,
    H0=0,
    Tlimit=1000,
    alow={159345.1813,-2606.697136,20.28011847,0.01769364822,-3.133105185e-005,
        2.389395238e-008,-6.8930383e-012},
    blow={0,-9038.00764},
    ahigh={27129.39,-557738.632,-497.649124,22.37041989,-0.0001477759098,
        3.25754658e-008,-3.72709921e-012},
    bhigh={1.723801704e-016,0},
    R=35.12104541061496);

  constant DataRecord C2F(
    name="C2F",
    MM=0.0430198032,
    Hf=8225223.16884983,
    H0=240982.8783224188,
    Tlimit=1000,
    alow={12497.97213,-348.387675,5.75508435,0.000852868538,
        2.353546435e-006,-2.804737097e-009,9.083575639999999e-013},
    blow={42815.2531,-6.43720096},
    ahigh={289877.6676,-2016.644658,8.87504571,-0.000516684113,
        1.092094306e-007,-1.212216787e-011,5.48228768e-016},
    bhigh={52412.8792,-27.7308958},
    R=193.2708051067979);

  constant DataRecord C2FCL(
    name="C2FCL",
    MM=0.0784728032,
    Hf=430294.2882509389,
    H0=176832.0543441476,
    Tlimit=1000,
    alow={26976.75344,-741.4403179999999,9.6296043,-0.000386554493,
        3.003347997e-006,-2.710191661e-009,7.73758689e-013},
    blow={5500.62039,-25.15774889},
    ahigh={347145.489,-2348.4611,12.06875617,-0.000580469823,
        1.21273434e-007,-1.334214186e-011,5.99255661e-016},
    bhigh={15020.61224,-42.52445687},
    R=105.9535490125068);

  constant DataRecord C2FCL3(
    name="C2FCL3",
    MM=0.1493788032,
    Hf=-1111268.777389696,
    H0=125398.7419816201,
    Tlimit=1000,
    alow={12372.82217,-470.396184,7.58162179,0.02305727066,-2.792144322e-005,
        1.679699826e-008,-4.07757244e-012},
    blow={-20313.33976,-9.274637513},
    ahigh={-282950.5545,-1473.853145,17.07879074,-0.000426521339,
        9.357199850000001e-008,-1.067932796e-011,4.93326161e-016},
    bhigh={-17384.33314,-61.97054796},
    R=55.66032008482446);

  constant DataRecord C2F2(
    name="C2F2",
    MM=0.0620182064,
    Hf=-2332632.567071465,
    H0=213911.684488831,
    Tlimit=1000,
    alow={17763.13572,-611.328094,8.6636068,0.0009156381209999999,
        2.363808425e-006,-2.753750054e-009,8.713935969999999e-013},
    blow={-16496.11017,-21.65150307},
    ahigh={419389.094,-2715.359989,12.30403413,-0.0006649305540000001,
        1.385254301e-007,-1.520813764e-011,6.81982103e-016},
    bhigh={-4179.221939999999,-46.7038623},
    R=134.0650186878026);

  constant DataRecord C2F2CL2(
    name="C2F2CL2",
    MM=0.1329242064,
    Hf=-2541576.204588121,
    H0=134934.2567901161,
    Tlimit=1000,
    alow={-115043.3214,2032.113595,-11.19750271,0.08342451400000001,
        -0.0001163698616,7.83309289e-008,-2.070004069e-011},
    blow={-52082.5681,88.88322147},
    ahigh={-870256.566,726.472448,15.30689121,0.0003045597224,-7.04546804e-008,
        8.28592434e-012,-3.89858107e-016},
    bhigh={-52088.8871,-49.98300753},
    R=62.55047312435939);

  constant DataRecord C2F3(
    name="C2F3",
    MM=0.0810166096,
    Hf=-2816472.993952588,
    H0=174823.0032079743,
    Tlimit=1000,
    alow={-26147.75016,210.1767714,2.32862508,0.02368943293,-2.416431591e-005,
        1.224916093e-008,-2.488670434e-012},
    blow={-30285.66585,16.9960879},
    ahigh={-124260.3837,-2137.292446,14.55051371,-0.0006093891980000001,
        1.331427672e-007,-1.515124358e-011,6.98411206e-016},
    bhigh={-19771.46179,-54.21039870000001},
    R=102.6267581555277);

  constant DataRecord C2F3CL(
    name="C2F3CL",
    MM=0.1164696096,
    Hf=-4423471.511318606,
    H0=147061.1008212738,
    Tlimit=1000,
    alow={-8122.270309999999,-157.4007092,5.04181029,0.02621692321,
        -2.843001445e-005,1.537643979e-008,-3.36073067e-012},
    blow={-63540.49950000001,2.792301872},
    ahigh={-216272.4659,-2195.103372,17.59605428,-0.000628261729,
        1.37416661e-007,-1.565004037e-011,7.218309900000001e-016},
    bhigh={-55151.095,-69.21931823999999},
    R=71.38748063597872);

  constant DataRecord C2F4(
    name="C2F4",
    MM=0.1000150128,
    Hf=-6594010.054458545,
    H0=163281.0269459867,
    Tlimit=1000,
    alow={-9991.530069999999,-129.1088427,4.50422905,0.0259202964,-2.63030872e-005,
        1.316489777e-008,-2.625017169e-012},
    blow={-80904.47080000001,3.27424147},
    ahigh={-162991.5758,-2603.903955,17.88488423,-0.000739703801,
        1.61446034e-007,-1.835820392e-011,8.45764107e-016},
    bhigh={-70063.7166,-74.54165860000001},
    R=83.13223952314488);

  constant DataRecord C2F6(
    name="C2F6",
    MM=0.1380118192,
    Hf=-9738296.384980919,
    H0=146886.2603037118,
    Tlimit=1000,
    alow={-37953.717,799.82764,-4.67156181,0.0750145099,-9.812116100000001e-005,
        6.31980759e-008,-1.622597311e-011},
    blow={-167521.1878,50.537592},
    ahigh={-1011551.484,-942.2140710000001,22.02553906,-0.000131451875,
        1.8660453e-008,-3.46711861e-012,2.488311205e-016},
    bhigh={-165743.4402,-93.02161150000001},
    R=60.24463736653651);

  constant DataRecord C2H(
    name="C2H",
    MM=0.02502934,
    Hf=22621470.72196071,
    H0=417457.3520516323,
    Tlimit=1000,
    alow={13436.69487,-506.797072,7.77210741,-0.00651233982,
        1.030117855e-005,-5.880147670000001e-009,1.226901861e-012},
    blow={68922.69989999999,-18.71881626},
    ahigh={3922334.57,-12047.51703,17.5617292,-0.00365544294,
        6.98768543e-007,-6.82516201e-011,2.719262793e-015},
    bhigh={143326.6627,-95.6163438},
    R=332.1890229626511);

  constant DataRecord C2HCL(
    name="C2HCL",
    MM=0.06048204,
    Hf=3743259.982632861,
    H0=0,
    Tlimit=1000,
    alow={132978.5007,-2174.542126,14.97980854,-0.01290343389,
        1.602596678e-005,-9.152049509999999e-009,2.021223607e-012},
    blow={0,36048.0132},
    ahigh={11787.625,1152145.326,-4461.192999999999,12.81366744,-0.000679734676,
        1.151382756e-007,-1.046641954e-011},
    bhigh={3.94986052e-016,0},
    R=137.4700985614903);

  constant DataRecord C2HCL3(
    name="C2HCL3",
    MM=0.13138744,
    Hf=-133193.8577994974,
    H0=0,
    Tlimit=1000,
    alow={39592.3125,-517.875358,5.15502877,0.02816922486,-3.62474172e-005,
        2.39207427e-008,-6.36240196e-012},
    blow={0,-1534.346259},
    ahigh={16604.624,604925.466,-4236.992319999999,18.46273557,-0.000813719506,
        1.551211545e-007,-1.584630634e-011},
    bhigh={6.70093249e-016,0},
    R=63.28209149976589);

  constant DataRecord C2HF(
    name="C2HF",
    MM=0.0440277432,
    Hf=946955.282504691,
    H0=259970.3543287678,
    Tlimit=1000,
    alow={91611.6911,-1537.245636,11.33665074,-0.00462472931,
        5.87798546e-006,-2.690992345e-009,3.52471953e-013},
    blow={10859.0282,-40.23994380000001},
    ahigh={1234347.179,-4819.58196,13.02337752,-0.000749543582,
        1.285452942e-007,-1.184559365e-011,4.53678476e-016},
    bhigh={32368.1171,-56.4079182},
    R=188.8462000477917);

  constant DataRecord C2HFCL2(
    name="C2HFCL2",
    MM=0.1149337432,
    Hf=-1467349.755645999,
    H0=141466.6358834818,
    Tlimit=1000,
    alow={31173.99823,-136.9505457,1.176399869,0.040807766,-5.4181378e-005,
        3.61360066e-008,-9.625862350000001e-012},
    blow={-21151.42871,21.4643316},
    ahigh={407124.352,-3808.20452,18.2114405,-0.000727896606,
        1.381532849e-007,-1.405342513e-011,5.92000972e-016},
    bhigh={-2676.849943,-75.67353566999999},
    R=72.34143575687527);

  constant DataRecord C2HF2CL(
    name="C2HF2CL",
    MM=0.09847914640000001,
    Hf=-3388067.54726298,
    H0=154984.6293143743,
    Tlimit=1000,
    alow={170443.7675,-1667.236861,4.7887885,0.0444483001,-7.32219777e-005,
        5.62934755e-008,-1.654638029e-011},
    blow={-32918.0976,-5.78859364},
    ahigh={583037.47,-3810.31741,17.99003171,-0.000588821086,
        1.002861284e-007,-9.149788100000001e-012,3.45998516e-016},
    bhigh={-22058.75409,-75.90948533},
    R=84.42875780247421);

  constant DataRecord C2HF3(
    name="C2HF3",
    MM=0.0820245496,
    Hf=-5986012.75343059,
    H0=174673.461419409,
    Tlimit=1000,
    alow={-14109.69036,368.762492,-1.144797568,0.0395630602,-4.60200136e-005,
        2.785149385e-008,-6.90376008e-012},
    blow={-62264.1033,32.8966169},
    ahigh={691741.378,-5260.30164,19.15276614,-0.001072493938,
        2.099276744e-007,-2.195126633e-011,9.472702399999999e-016},
    bhigh={-32476.4021,-87.5045695},
    R=101.3656526070093);

  constant DataRecord C2H2_vinylidene(
    name="C2H2_vinylidene",
    MM=0.02603728,
    Hf=15930556.80163212,
    H0=417638.4015534649,
    Tlimit=1000,
    alow={-14660.42239,278.9475593,1.276229776,0.01395015463,-1.475702649e-005,
        9.476298110000001e-009,-2.567602217e-012},
    blow={47361.1018,16.58225704},
    ahigh={1940838.725,-6892.718150000001,13.39582494,-0.0009368968669999999,
        1.470804368e-007,-1.220040365e-011,4.12239166e-016},
    bhigh={91071.1293,-63.3750293},
    R=319.3295152181795);

  constant DataRecord C2H2CL2(
    name="C2H2CL2",
    MM=0.09694328000000001,
    Hf=35175.20760593204,
    H0=153517.366030941,
    Tlimit=1000,
    alow={-12037.24514,462.903119,-1.318184584,0.039304496,-4.85152902e-005,
        3.17841146e-008,-8.476938410000001e-012},
    blow={-3251.80686,34.89218118},
    ahigh={1561121.185,-7358.096350000001,20.11869185,-0.001310978834,
        2.411885716e-007,-2.38416674e-011,9.78541575e-016},
    bhigh={41222.009,-95.50252712000001},
    R=85.76635739991467);

  constant DataRecord C2H2FCL(
    name="C2H2FCL",
    MM=0.08048868319999999,
    Hf=-2050996.406411579,
    H0=167344.1838591292,
    Tlimit=1000,
    alow={226015.4427,-2557.428772,9.2362412,0.02879408894,-5.16397547e-005,
        4.25219103e-008,-1.311612713e-011},
    blow={-8180.627839999999,-32.34787581},
    ahigh={1527690.968,-6689.712229999999,19.5055383,-0.001040920895,
        1.780587502e-007,-1.633098515e-011,6.213465560000001e-016},
    bhigh={17052.66451,-91.94078300999999},
    R=103.2998884991077);

  constant DataRecord C2H2F2(
    name="C2H2F2",
    MM=0.06403408640000001,
    Hf=-5253452.011458697,
    H0=194891.2477964236,
    Tlimit=1000,
    alow={57029.3581,-676.28604,4.11741171,0.01822618762,-6.86133154e-006,
        -3.29575674e-009,2.180965597e-012},
    blow={-38386.5078,1.487528685},
    ahigh={-822719.275,-2915.718833,18.30163995,-0.001039630129,
        2.546725128e-007,-3.157578705e-011,1.55154096e-015},
    bhigh={-31100.28589,-84.00834700000002},
    R=129.8444698353657);

  constant DataRecord CH2CO_ketene(
    name="CH2CO_ketene",
    MM=0.04203668,
    Hf=-1179353.245784396,
    H0=0,
    Tlimit=1000,
    alow={35495.9809,-406.306283,3.71892192,0.01583501817,-1.726195691e-005,
        1.157376959e-008,-3.30584263e-012},
    blow={0,-5209.99258},
    ahigh={11795.805,2013564.915,-8200.88746,17.59694074,-0.001464544521,
        2.695886969e-007,-2.66567484e-011},
    bhigh={1.094204522e-015,0},
    R=197.7908816776206);

  constant DataRecord O_CH_2O(
    name="O_CH_2O",
    MM=0.05803608,
    Hf=-3652900.058032865,
    H0=0,
    Tlimit=1000,
    alow={-229245.9698,3724.09805,-18.93769993,0.0751174414,-8.083855420000001e-005,
        4.35823319e-008,-9.36453933e-012},
    blow={0,-44544.8601},
    ahigh={13682.443,267806.3593,-4436.61748,17.81696797,-0.000709717378,
        1.272621878e-007,-1.237226678e-011},
    bhigh={5.02505752e-016,0},
    R=143.2638455250596);

  constant DataRecord HO_CO_2OH(
    name="HO_CO_2OH",
    MM=0.09003488,
    Hf=-8127961.074641295,
    H0=0,
    Tlimit=1000,
    alow={30725.13274,-391.617469,3.17838864,0.0374128975,-4.00975396e-005,
        2.288662646e-008,-5.386771549999999e-012},
    blow={0,-87979.4255},
    ahigh={17321.662,1805560.696,-9240.33315,26.25742604,-0.001418458557,
        2.526840574e-007,-2.521005198e-011},
    bhigh={1.040036111e-015,0},
    R=92.34723253921148);

  constant DataRecord C2H3_vinyl(
    name="C2H3_vinyl",
    MM=0.02704522,
    Hf=11080953.19616553,
    H0=389044.3856622353,
    Tlimit=1000,
    alow={-33478.9687,1064.104103,-6.40385706,0.0393451548,-4.76004609e-005,
        3.17007135e-008,-8.633406430000001e-012},
    blow={30391.22649,58.0922618},
    ahigh={2718080.093,-10309.56829,18.36579807,-0.001580131153,
        2.680594939e-007,-2.439003999e-011,9.20909639e-016},
    bhigh={97650.55589999999,-97.6008686},
    R=307.4285215649937);

  constant DataRecord CH2BrminusCOOH(
    name="CH2BrminusCOOH",
    MM=0.13894802,
    Hf=-2760024.935943672,
    H0=0,
    Tlimit=1000,
    alow={-78324.84789999999,1648.865353,-9.34953363,
        0.06879635440000001,-8.374880770000001e-005,5.40603842e-008,
        -1.423159923e-011},
    blow={0,-55411.8762},
    ahigh={16862.437,2486349.85,-11402.56346,27.56020307,-0.00184318701,
        3.26539274e-007,-3.122663159e-011},
    bhigh={1.223452495e-015,0},
    R=59.83872242296076);

  constant DataRecord C2H3CL(
    name="C2H3CL",
    MM=0.06249792,
    Hf=352011.7149498736,
    H0=0,
    Tlimit=1000,
    alow={-16888.95457,854.510455,-6.51496755,0.0494468193,-6.11775667e-005,
        4.067293850000001e-008,-1.101392611e-011},
    blow={0,-2069.321321},
    ahigh={11819.647,2456176.938,-10474.52327,21.78736181,-0.001816891849,
        3.29636995e-007,-3.21439569e-011},
    bhigh={1.302254061e-015,0},
    R=133.0359794373957);

  constant DataRecord CH2CLminusCOOH(
    name="CH2CLminusCOOH",
    MM=0.09449671999999999,
    Hf=-4525024.783929008,
    H0=0,
    Tlimit=1000,
    alow={-112250.6518,2168.288658,-12.27791286,0.0751438825,-9.083158770000001e-005,
        5.81236419e-008,-1.518247503e-011},
    blow={0,-63143.1455},
    ahigh={16513.941,2472883.176,-11522.75963,27.66275606,-0.001886430963,
        3.36177605e-007,-3.23127225e-011},
    bhigh={1.273275883e-015,0},
    R=87.98688462414359);

  constant DataRecord C2H3F(
    name="C2H3F",
    MM=0.0460436232,
    Hf=-3042766.625715937,
    H0=246199.7386860728,
    Tlimit=1000,
    alow={-45791.3496,1411.541724,-10.21500877,0.0577581657,-7.08067749e-005,
        4.64085076e-008,-1.240455865e-011},
    blow={-24027.88827,78.6082839},
    ahigh={2478832.34,-10759.32307,21.94796688,-0.00186911411,
        3.39528067e-007,-3.31538293e-011,1.345081799e-015},
    bhigh={45634.5555,-118.0410277},
    R=180.5781435549581);

  constant DataRecord CH3CN(
    name="CH3CN",
    MM=0.04105192000000001,
    Hf=1618194.715375066,
    H0=294594.9422097675,
    Tlimit=1000,
    alow={-99659.88380000001,1739.278534,-7.89842082,0.0429489432,-4.49997388e-005,
        2.717105086e-008,-7.026117590000001e-012},
    blow={-1461.161333,68.52508274},
    ahigh={2923231.393,-12337.92258,23.24477222,-0.002411565845,
        4.622157170000001e-007,-4.74060124e-011,2.010639467e-015},
    bhigh={80585.65550000001,-129.2249102},
    R=202.5355208721054);

  constant DataRecord CH3CO_acetyl(
    name="CH3CO_acetyl",
    MM=0.04304462,
    Hf=-232317.0700542832,
    H0=302859.3817299352,
    Tlimit=1000,
    alow={-71938.94130000001,1464.465167,-6.63227613,
        0.04108468379999999,-4.22625664e-005,2.485766819e-008,-6.29255848e-012},
    blow={-9309.37081,64.22897619999999},
    ahigh={2485388.15,-11207.14204,22.77525438,-0.00231426055,
        4.53618917e-007,-4.74263555e-011,2.044663903e-015},
    bhigh={63800.8841,-121.5350925},
    R=193.1593774088376);

  constant DataRecord C2H4(
    name="C2H4",
    MM=0.02805316,
    Hf=1871446.924339362,
    H0=374955.5843263291,
    Tlimit=1000,
    alow={-116360.5836,2554.85151,-16.09746428,0.0662577932,-7.885081859999999e-005,
        5.12522482e-008,-1.370340031e-011},
    blow={-6176.19107,109.3338343},
    ahigh={3408763.67,-13748.47903,23.65898074,-0.002423804419,
        4.43139566e-007,-4.35268339e-011,1.775410633e-015},
    bhigh={88204.2938,-137.1278108},
    R=296.3827247982046);

  constant DataRecord C2H4O_ethylen_o(
    name="C2H4O_ethylen_o",
    MM=0.04405256,
    Hf=-1194816.373895183,
    H0=245856.6539606325,
    Tlimit=1000,
    alow={-172823.3345,3816.6788,-26.29851977,0.1014103162,-0.0001240578373,
        8.03404035e-008,-2.120942544e-011},
    blow={-24375.19333,165.4885056},
    ahigh={3151809.957,-14236.46316,27.08080476,-0.002606238456,
        4.853891929999999e-007,-4.85214476e-011,2.011778721e-015},
    bhigh={76625.61440000001,-156.3952401},
    R=188.7398144398419);

  constant DataRecord CH3CHO_ethanal(
    name="CH3CHO_ethanal",
    MM=0.04405256,
    Hf=-3772538.98524853,
    H0=292757.4697134514,
    Tlimit=1000,
    alow={-137390.4369,2559.937679,-13.40470172,0.05922128619999999,
        -6.24000605e-005,3.70332441e-008,-9.34269741e-012},
    blow={-33187.3131,100.7417652},
    ahigh={3321176.59,-14497.19957,27.08421279,-0.002879320054,
        5.55630992e-007,-5.73267488e-011,2.443965239e-015},
    bhigh={65077.5564,-153.6236027},
    R=188.7398144398419);

  constant DataRecord CH3COOH(
    name="CH3COOH",
    MM=0.06005196,
    Hf=-7197917.270310578,
    H0=226427.097466927,
    Tlimit=1000,
    alow={-32191.9198,1196.329795,-8.70582402,0.0569625759,-5.75788716e-005,
        3.35211522e-008,-8.614438229999999e-012},
    blow={-58401.12869999999,72.82413919999999},
    ahigh={2103514.223,-14678.22192,33.8280283,-0.00569485868,
        1.343221353e-006,-1.606041158e-010,7.652794250000001e-015},
    bhigh={29242.28407,-193.527885},
    R=138.4546316223484);

  constant DataRecord OHCH2COOH(
    name="OHCH2COOH",
    MM=0.07605136,
    Hf=-7665872.115896415,
    H0=223625.7050498505,
    Tlimit=1000,
    alow={-313897.858,5693.06877,-36.8516029,0.1563502811,-0.0002039487993,
        1.340232412e-007,-3.50913026e-011},
    blow={-98016.40089999999,226.9492355},
    ahigh={1946628.253,-9804.020200000001,28.44111243,-0.000787640475,
        6.416275950000001e-008,1.069321262e-012,-3.23717828e-016},
    bhigh={-16946.5047,-147.4109363},
    R=109.3270652885103);

  constant DataRecord C2H5(
    name="C2H5",
    MM=0.0290611,
    Hf=4083060.861426443,
    H0=419296.7919314823,
    Tlimit=1000,
    alow={-141131.2551,2714.285088,-15.34977725,0.06451672580000001,
        -7.259143960000001e-005,4.59911601e-008,-1.218367535e-011},
    blow={598.141884,109.096652},
    ahigh={4169220.4,-16629.82142,27.95442134,-0.003051715761,
        5.685160040000001e-007,-5.6828636e-011,2.355648561e-015},
    bhigh={113701.0087,-163.9357995},
    R=286.1031413126138);

  constant DataRecord C2H5Br(
    name="C2H5Br",
    MM=0.1089651,
    Hf=-583673.1210268242,
    H0=124526.1097360531,
    Tlimit=1000,
    alow={-137417.2662,2861.429418,-18.24108956,0.08566230600000001,
        -0.0001047174473,6.906074570000001e-008,-1.862276022e-011},
    blow={-21984.80205,125.8435579},
    ahigh={2378649.403,-12670.33647,27.77558646,-0.002010898783,
        4.43608341e-007,-5.34819809e-011,2.63983585e-015},
    bhigh={64140.6205,-152.8277085},
    R=76.30399091085127);

  constant DataRecord C2H6(
    name="C2H6",
    MM=0.03006904,
    Hf=-2788633.890539904,
    H0=395476.3437741943,
    Tlimit=1000,
    alow={-186204.4161,3406.19186,-19.51705092,0.0756583559,-8.20417322e-005,
        5.0611358e-008,-1.319281992e-011},
    blow={-27029.3289,129.8140496},
    ahigh={5025782.13,-20330.22397,33.2255293,-0.00383670341,
        7.23840586e-007,-7.3191825e-011,3.065468699e-015},
    bhigh={111596.395,-203.9410584},
    R=276.5127187299628);

  constant DataRecord CH3N2CH3(
    name="CH3N2CH3",
    MM=0.05808244,
    Hf=2560143.134482642,
    H0=284509.3801155737,
    Tlimit=1000,
    alow={-373849.232,5880.45313,-29.86398524,0.1087380861,-0.0001167950177,
        6.916894889999999e-008,-1.719950055e-011},
    blow={-11899.84084,194.8246321},
    ahigh={4993357.09,-21609.96161,39.6444992,-0.00419645011,
        8.023361980000001e-007,-8.212260020000001e-011,
        3.47723744e-015},
    bhigh={144996.261,-237.2109745},
    R=143.1494957856454);

  constant DataRecord C2H5OH(
    name="C2H5OH",
    MM=0.04606844,
    Hf=-5100020.751733725,
    H0=315659.1801241805,
    Tlimit=1000,
    alow={-234279.1392,4479.18055,-27.44817302,0.1088679162,-0.0001305309334,
        8.437346399999999e-008,-2.234559017e-011},
    blow={-50222.29,176.4829211},
    ahigh={4694817.65,-19297.98213,34.4758404,-0.00323616598,
        5.78494772e-007,-5.56460027e-011,2.2262264e-015},
    bhigh={86016.22709999999,-203.4801732},
    R=180.4808671619877);

  constant DataRecord CH3OCH3(
    name="CH3OCH3",
    MM=0.04606844,
    Hf=-3996445.288792067,
    H0=311588.1284454173,
    Tlimit=1000,
    alow={-269310.3242,4300.709709999999,-21.52788028,
        0.08131833390000001,-8.29567132e-005,4.80191151e-008,-1.188699808e-011},
    blow={-44102.3709,146.7666934},
    ahigh={4933577.19,-20830.94065,36.2905061,-0.004108351640000001,
        7.90322031e-007,-8.13143563e-011,3.45816611e-015},
    bhigh={101330.1012,-218.5447466},
    R=180.4808671619877);

  constant DataRecord CH3O2CH3(
    name="CH3O2CH3",
    MM=0.06206784,
    Hf=-2021981.109701901,
    H0=276365.9247687692,
    Tlimit=1000,
    alow={-228578.4757,3820.14257,-19.76647823,0.0884074386,-9.641284560000001e-005,
        5.90720083e-008,-1.526491225e-011},
    blow={-34920.1696,138.6769151},
    ahigh={5316368.47,-22212.67874,40.3433509,-0.00461274809,
        8.792987200000001e-007,-9.068221189999999e-011,
        3.865664890000001e-015},
    bhigh={116159.6028,-239.5296055},
    R=133.9578113238676);

  constant DataRecord CCN(
    name="CCN",
    MM=0.0380281,
    Hf=21157945.62441983,
    H0=290272.8245692001,
    Tlimit=1000,
    alow={-16962.81385,98.3789163,3.81266294,0.00534689423,-2.473598508e-006,
        -3.73056422e-010,4.48175686e-013},
    blow={94800.72570000001,5.553165572},
    ahigh={79486.74890000001,-1344.786906,8.309986459999999,-0.0002220105361,
        1.753683113e-008,2.545998719e-012,-2.645649117e-016},
    bhigh={102318.7495,-22.5979394},
    R=218.6402160507625);

  constant DataRecord CNC(
    name="CNC",
    MM=0.0380281,
    Hf=18010748.86728498,
    H0=298637.3497492644,
    Tlimit=1000,
    alow={-70751.9271,1007.523898,-1.576789967,0.02052532634,-2.278935009e-005,
        1.283362343e-008,-2.933174091e-012},
    blow={76133.2485,34.87094132},
    ahigh={-90313.13559999999,-831.32365,8.11473595,-0.0002447691991,
        5.39750877e-008,-6.18398486e-012,2.865172411e-016},
    bhigh={84518.33600000001,-21.02937255},
    R=218.6402160507625);

  constant DataRecord OCCN(
    name="OCCN",
    MM=0.05402754,
    Hf=3886906.566539954,
    H0=251618.9150940428,
    Tlimit=1000,
    alow={24288.01276,-552.586462,8.58783817,-0.00337938777,
        1.119841826e-005,-1.008408077e-008,3.086448824e-012},
    blow={25996.20072,-16.59592359},
    ahigh={935913.1680000001,-4441.082289999999,13.68959297,-0.001647530917,
        3.81987344e-007,-3.945161e-011,1.509598839e-015},
    bhigh={49512.2278,-54.1708968},
    R=153.8932181624409);

  constant DataRecord C2N2(
    name="C2N2",
    MM=0.0520348,
    Hf=5940255.367561709,
    H0=244358.6407558019,
    Tlimit=1000,
    alow={108240.4484,-1928.137871,15.53891898,-0.01821159329,
        2.77884084e-005,-1.899434373e-008,4.94967772e-012},
    blow={44490.9759,-60.90964741},
    ahigh={793442.372,-3997.37627,13.1449743,-0.0008747782000000001,
        2.059156733e-007,-2.200469389e-011,9.97448577e-016},
    bhigh={58636.323,-54.73201251},
    R=159.7867580926611);

  constant DataRecord C2O(
    name="C2O",
    MM=0.0400208,
    Hf=7272185.113740855,
    H0=262006.7065126135,
    Tlimit=1000,
    alow={-3959.92942,-111.7516348,4.59396006,0.00371060202,-7.01476018e-007,
        -1.371129839e-009,7.123853999999999e-013},
    blow={34101.0974,0.4622805600000001},
    ahigh={-634805.659,1184.133091,4.87917334,0.001757538773,-3.95755227e-007,
        3.98917994e-011,-1.546043135e-015},
    bhigh={24898.03938,0.980904059},
    R=207.7537680406189);

  constant DataRecord C3(
    name="C3",
    MM=0.0360321,
    Hf=23311121.08370037,
    H0=336065.5082551392,
    Tlimit=1000,
    alow={-43546.1448,666.018322,1.451033157,0.00743451312,-3.81015299e-006,
        -2.336961396e-011,4.40705453e-013},
    blow={96351.70199999999,20.25173297},
    ahigh={4508098.93,-14610.33761,22.81974644,-0.008544340610000001,
        2.146069341e-006,-2.103867761e-010,6.351589060000001e-015},
    bhigh={191197.6065,-127.1869723},
    R=230.7518018655588);

  constant DataRecord C3H3_1_propynl(
    name="C3H3_1_propynl",
    MM=0.03905592,
    Hf=11521940.84789195,
    H0=317493.4811419114,
    Tlimit=1000,
    alow={-65058.5935,1350.858921,-5.82543393,0.0375661048,-3.73490334e-005,
        2.117676603e-008,-5.139113250000001e-012},
    blow={46565.1053,57.8147755},
    ahigh={4550654.87,-16405.74172,27.12605991,-0.00447460038,
        1.037712415e-006,-1.250211369e-010,6.02658205e-015},
    bhigh={153408.7662,-156.5931809},
    R=212.8863434787863);

  constant DataRecord C3H3_2_propynl(
    name="C3H3_2_propynl",
    MM=0.03905592,
    Hf=8495511.051845662,
    H0=338745.0609280232,
    Tlimit=1000,
    alow={61885.78320000001,-890.957867,6.34755882,0.01633173115,-1.949975695e-005,
        1.417349778e-008,-4.19986632e-012},
    blow={42717.8583,-12.31400729},
    ahigh={2989723.833,-11189.54446,22.22225052,-0.002068106902,
        4.12188364e-007,-4.43898059e-011,1.970824701e-015},
    bhigh={106187.8289,-118.6744583},
    R=212.8863434787863);

  constant DataRecord C3H4_allene(
    name="C3H4_allene",
    MM=0.04006386,
    Hf=4765392.051589637,
    H0=314611.9470265721,
    Tlimit=1000,
    alow={-16451.55745,962.945781,-7.53232668,0.05518219110000001,-6.73358512e-005,
        4.53270905e-008,-1.251837614e-011},
    blow={17724.94269,61.5196976},
    ahigh={3479355.1,-14304.12453,27.02534756,-0.002557412369,
        4.70664675e-007,-4.65168807e-011,1.908219044e-015},
    bhigh={107231.2354,-154.8846158},
    R=207.5304775925235);

  constant DataRecord C3H4_propyne(
    name="C3H4_propyne",
    MM=0.04006386,
    Hf=4615131.941854829,
    H0=325243.6485151456,
    Tlimit=1000,
    alow={-35638.844,832.81391,-4.07375944,0.04113929609999999,-4.47044495e-005,
        2.847458197e-008,-7.69529824e-012},
    blow={17102.06236,45.1672095},
    ahigh={3710441.42,-14891.45507,27.32397127,-0.00264526477,
        4.858300350000001e-007,-4.79412848e-011,1.964338121e-015},
    bhigh={110489.8462,-156.7992462},
    R=207.5304775925235);

  constant DataRecord C3H4_cyclo(
    name="C3H4_cyclo",
    MM=0.04006386,
    Hf=6916457.875002559,
    H0=283888.3472536096,
    Tlimit=1000,
    alow={-19695.20627,1505.379338,-14.18206573,0.07642632960000001,
        -9.765583660000001e-005,6.61200382e-008,-1.811251145e-011},
    blow={26256.31782,96.0463189},
    ahigh={3168399.58,-13710.44699,26.64303646,-0.00242040805,
        4.42799413e-007,-4.3518202e-011,1.775948955e-015},
    bhigh={113368.3702,-152.2619086},
    R=207.5304775925235);

  constant DataRecord C3H5_allyl(
    name="C3H5_allyl",
    MM=0.04107180000000001,
    Hf=3983131.97863254,
    H0=310157.4072721429,
    Tlimit=1000,
    alow={-43159.9614,1441.600907,-11.97014426,0.0731979646,-9.066357849999999e-005,
        6.077059450000001e-008,-1.658826363e-011},
    blow={12321.5746,85.63173239999999},
    ahigh={4094570.59,-16766.76186,31.23006342,-0.002885449982,
        5.21134354e-007,-5.05828422e-011,2.039932554e-015},
    bhigh={118572.0481,-182.3070197},
    R=202.437487521852);

  constant DataRecord C3H6_propylene(
    name="C3H6_propylene",
    MM=0.04207974,
    Hf=475288.1077687267,
    H0=322020.9535515191,
    Tlimit=1000,
    alow={-191246.2174,3542.07424,-21.14878626,0.0890148479,-0.0001001429154,
        6.267959389999999e-008,-1.637870781e-011},
    blow={-15299.61824,140.7641382},
    ahigh={5017620.34,-20860.84035,36.4415634,-0.00388119117,
        7.27867719e-007,-7.321204500000001e-011,3.052176369e-015},
    bhigh={126124.5355,-219.5715757},
    R=197.588483198803);

  constant DataRecord C3H6_cyclo(
    name="C3H6_cyclo",
    MM=0.04207974,
    Hf=1266642.807203657,
    H0=271151.4139583562,
    Tlimit=1000,
    alow={-156578.777,4111.12987,-32.3344746,0.1306337881,-0.0001645563833,
        1.095708326e-007,-2.956394783e-011},
    blow={-12452.71686,193.1559109},
    ahigh={4785000.67,-20421.18175,36.3149578,-0.00356131944,
        6.47624124e-007,-6.328430100000001e-011,2.568705857e-015},
    bhigh={126827.4126,-222.3729099},
    R=197.588483198803);

  constant DataRecord C3H6O_propylox(
    name="C3H6O_propylox",
    MM=0.05807914,
    Hf=-1613660.25736607,
    H0=248031.4446804825,
    Tlimit=1000,
    alow={-229280.8804,4495.75054,-29.41117945,0.1213113827,-0.0001440060464,
        9.202051750000001e-008,-2.416278343e-011},
    blow={-33176.9721,184.6878218},
    ahigh={4789729.989999999,-21068.95971,39.5464773,-0.00391092998,
        7.32553151e-007,-7.35708597e-011,3.0606185e-015},
    bhigh={112034.454,-237.2004192},
    R=143.1576294001599);

  constant DataRecord C3H6O_acetone(
    name="C3H6O_acetone",
    MM=0.05807914,
    Hf=-3738857.014756073,
    H0=278812.5478442002,
    Tlimit=1000,
    alow={-227780.2525,4215.28001,-24.15785316,0.0990748332,-0.0001084940903,
        6.583355959999999e-008,-1.676046146e-011},
    blow={-47262.4394,160.7926432},
    ahigh={5001601.92,-21701.55542,39.6449399,-0.00417994505,
        7.96242953e-007,-8.122558050000001e-011,3.42878096e-015},
    bhigh={101514.5028,-236.8533477},
    R=143.1576294001599);

  constant DataRecord C3H6O_propanal(
    name="C3H6O_propanal",
    MM=0.05807914,
    Hf=-3202526.759177219,
    H0=298339.0594282216,
    Tlimit=1000,
    alow={-265578.1702,4250.64045,-21.09249262,0.09194256120000001,
        -0.0001004653044,6.13331482e-008,-1.576298535e-011},
    blow={-44503.7105,145.6678605},
    ahigh={4830933.489999999,-20754.51152,39.2485518,-0.004095514,
        7.88169216e-007,-8.107684080000001e-011,3.43710543e-015},
    bhigh={99449.37879999999,-231.6690627},
    R=143.1576294001599);

  constant DataRecord C3H7_n_propyl(
    name="C3H7_n_propyl",
    MM=0.04308768,
    Hf=2332453.267384088,
    H0=344879.5108021598,
    Tlimit=1000,
    alow={-189533.7073,3949.51726,-26.06216089,0.1121920441,-0.0001365292213,
        9.02366272e-008,-2.44105699e-011},
    blow={-7227.87744,167.3705556},
    ahigh={5646512.94,-22910.87136,39.8727518,-0.004106232870000001,
        7.56255777e-007,-7.47826302e-011,3.068983677e-015},
    bhigh={148300.6853,-240.378119},
    R=192.9663421191394);

  constant DataRecord C3H7_i_propyl(
    name="C3H7_i_propyl",
    MM=0.04308768,
    Hf=2165352.137780452,
    H0=343652.9188853984,
    Tlimit=1000,
    alow={-295206.3445,5294.4323,-31.05287013,0.1143871563,-0.0001291752393,
        8.05784376e-008,-2.093908432e-011},
    blow={-14768.15514,198.808236},
    ahigh={5807002.520000001,-24112.19997,40.852884,-0.00451785133,
        8.499427170000001e-007,-8.573514339999999e-011,
        3.58338396e-015},
    bhigh={154650.405,-248.7098372},
    R=192.9663421191394);

  constant DataRecord C3H8(
    name="C3H8",
    MM=0.04409562,
    Hf=-2373931.923397381,
    H0=334301.1845620949,
    Tlimit=1000,
    alow={-243314.4337,4656.27081,-29.39466091,0.1188952745,-0.0001376308269,
        8.814823909999999e-008,-2.342987994e-011},
    blow={-35403.3527,184.1749277},
    ahigh={6420731.680000001,-26597.91134,45.3435684,-0.00502066392,
        9.471216939999999e-007,-9.57540523e-011,4.00967288e-015},
    bhigh={145558.2459,-281.8374734},
    R=188.5555073270316);

  constant DataRecord C3H8O_1propanol(
    name="C3H8O_1propanol",
    MM=0.06009502,
    Hf=-4246608.121604752,
    H0=291517.6498818038,
    Tlimit=1000,
    alow={-261697.3337,5192.37666,-32.9648116,0.1354568128,-0.0001593156164,
        1.01949816e-007,-2.688552974e-011},
    blow={-56128.5435,208.5024431},
    ahigh={6308672.12,-26422.10376,47.1511259,-0.004642511930000001,
        8.59346536e-007,-8.68209182e-011,3.64222401e-015},
    bhigh={125500.3155,-285.9463804},
    R=138.3554244594644);

  constant DataRecord C3H8O_2propanol(
    name="C3H8O_2propanol",
    MM=0.06009502,
    Hf=-4537813.615837053,
    H0=287291.2763819697,
    Tlimit=1000,
    alow={-338651.024,6106.048000000001,-37.9141804,0.1530494531,-0.0001864354461,
        1.213257738e-007,-3.22043349e-011},
    blow={-62799.5935,233.432261},
    ahigh={6001074.75,-25058.7683,46.22096120000001,-0.00427246631,
        7.69367877e-007,-7.45058484e-011,2.998959935e-015},
    bhigh={114851.8732,-279.6132222},
    R=138.3554244594644);

  constant DataRecord CNCOCN(
    name="CNCOCN",
    MM=0.08004498,
    Hf=3092011.516524834,
    H0=214226.5261356802,
    Tlimit=1000,
    alow={113105.2075,-1978.834961,16.26886206,-0.008330803440000001,
        1.884127045e-005,-1.530681289e-008,4.4181253e-012},
    blow={36802.6174,-59.6332728},
    ahigh={700052.2440000001,-5086.002009999999,19.4675349,-0.001302852727,
        2.75360075e-007,-3.056290852e-011,1.382140838e-015},
    bhigh={55393.3888,-86.2755086},
    R=103.8724976881748);

  constant DataRecord C3O2(
    name="C3O2",
    MM=0.06803090000000001,
    Hf=-1376403.957613379,
    H0=221737.2252902725,
    Tlimit=1000,
    alow={157987.3382,-2529.493506,18.01761578,-0.01786032042,
        2.978671986e-005,-2.182900022e-008,6.013797219999999e-012},
    blow={-1121.054014,-72.77721170000001},
    ahigh={696869.9889999999,-4624.73319,16.63905725,-0.001175486554,
        2.478106444e-007,-2.745165984e-011,1.239566766e-015},
    bhigh={12525.80069,-72.75968780000001},
    R=122.2161106203211);

  constant DataRecord C4(
    name="C4",
    MM=0.0480428,
    Hf=21520472.20395147,
    H0=273042.8284779405,
    Tlimit=1000,
    alow={39037.805,-894.8280779999999,10.50952925,-0.00655289446,
        1.243940464e-005,-8.645341370000001e-009,2.263638846e-012},
    blow={126642.5869,-30.77594475},
    ahigh={920068.513,-1530.3118,6.0500692,0.00525274367,-1.779154772e-006,
        2.589873632e-010,-1.385553481e-014},
    bhigh={133438.9611,-7.26114882},
    R=173.0638513991691);

  constant DataRecord C4H2_butadiyne(
    name="C4H2_butadiyne",
    MM=0.05005868,
    Hf=8989449.98150171,
    H0=287539.743357196,
    Tlimit=1000,
    alow={246754.2569,-3897.85564,23.66080456,-0.02208077805,
        2.78110114e-005,-1.57734001e-008,3.42316546e-012},
    blow={70869.0782,-110.917356},
    ahigh={2328179.913,-8925.186090000001,21.14326883,-0.001368871276,
        2.327503159e-007,-2.124517624e-011,8.053313019999999e-016},
    bhigh={105778.8416,-108.8313574},
    R=166.0945114813255);

  constant DataRecord C4H4_1_3minuscyclo(
    name="C4H4_1_3minuscyclo",
    MM=0.05207456,
    Hf=7393245.377397331,
    H0=232427.0046640816,
    Tlimit=1000,
    alow={-27784.28049,1768.176915,-17.57895171,0.09383512919999999,
        -0.0001195524281,7.97808619e-008,-2.1527511e-011},
    blow={38116.2712,112.8478124},
    ahigh={2991498.949,-14167.81502,30.01978876,-0.002579200423,
        4.78999045e-007,-4.77532971e-011,1.974923662e-015},
    bhigh={127466.692,-172.7532057},
    R=159.6647576090898);

  constant DataRecord C4H6_butadiene(
    name="C4H6_butadiene",
    MM=0.05409044,
    Hf=2033631.081573749,
    H0=279716.7114928257,
    Tlimit=1000,
    alow={-91811.30530000001,3312.57053,-29.85828611,0.1479201147,-0.0002056618326,
        1.466496826e-007,-4.14528573e-011},
    blow={-2077.309444,178.0687329},
    ahigh={-23619031.88,56513.2337,-32.7573832,0.02293070572,-2.297106441e-006,
        4.29259621e-011,4.23676604e-015},
    bhigh={-367135.862,301.3437302},
    R=153.7142607824969);

  constant DataRecord C4H6_1butyne(
    name="C4H6_1butyne",
    MM=0.05409044,
    Hf=3054144.133418031,
    H0=296170.635698286,
    Tlimit=1000,
    alow={-55970.3997,1433.191711,-9.691210720000001,0.0715000239,-8.1579678e-005,
        5.29036497e-008,-1.435655372e-011},
    blow={11849.87013,76.6022536},
    ahigh={6364402.7,-23920.87731,40.7375041,-0.00317672649,
        1.199856984e-007,3.20180251e-011,-2.854392633e-015},
    bhigh={163433.5546,-246.0284791},
    R=153.7142607824969);

  constant DataRecord C4H6_2butyne(
    name="C4H6_2butyne",
    MM=0.05409044,
    Hf=2693636.805320866,
    H0=307632.9199762472,
    Tlimit=1000,
    alow={-265075.6405,4490.72869,-24.00723889,0.0981957955,-0.0001079717182,
        6.675555770000001e-008,-1.740766886e-011},
    blow={-5328.36371,159.5035268},
    ahigh={3981304.33,-18730.32899,36.5456149,-0.002369686378,
        3.99021181e-007,-3.69870727e-011,1.442072006e-015},
    bhigh={126146.0214,-215.5866205},
    R=153.7142607824969);

  constant DataRecord C4H6_cyclo(
    name="C4H6_cyclo",
    MM=0.05409044,
    Hf=2896999.913478241,
    H0=232158.6587204689,
    Tlimit=1000,
    alow={-204670.7734,4919.47057,-37.5327816,0.1497293031,-0.0001860139375,
        1.219909019e-007,-3.25407359e-011},
    blow={-3915.95054,223.3282138},
    ahigh={4517367.819999999,-20973.11985,40.0803917,-0.00394979398,
        7.44848499e-007,-7.52975417e-011,3.153253502e-015},
    bhigh={140646.9848,-243.4836999},
    R=153.7142607824969);

  constant DataRecord C4H8_1_butene(
    name="C4H8_1_butene",
    MM=0.05610631999999999,
    Hf=-9624.584182316718,
    H0=305134.9651875226,
    Tlimit=1000,
    alow={-272149.2014,5100.079250000001,-31.8378625,0.1317754442,-0.0001527359339,
        9.714761109999999e-008,-2.56020447e-011},
    blow={-25230.96386,200.6932108},
    ahigh={6257948.609999999,-26603.76305,47.6492005,-0.00438326711,
        7.12883844e-007,-5.991020839999999e-011,2.051753504e-015},
    bhigh={156925.2657,-291.3869761},
    R=148.1913623991023);

  constant DataRecord C4H8_cis2_buten(
    name="C4H8_cis2_buten",
    MM=0.05610631999999999,
    Hf=-131892.4499058217,
    H0=299431.5078942979,
    Tlimit=1000,
    alow={-277387.0877,5382.38404,-33.751881,0.1322980623,-0.0001490975922,
        9.277722e-008,-2.408282948e-011},
    blow={-27158.84347,211.4462085},
    ahigh={6461018.35,-27753.76432,48.6353236,-0.00486238635,
        8.412626100000001e-007,-7.63389037e-011,2.861702826e-015},
    bhigh={163085.6187,-300.3105998},
    R=148.1913623991023);

  constant DataRecord C4H8_isobutene(
    name="C4H8_isobutene",
    MM=0.05610631999999999,
    Hf=-304778.4991066961,
    H0=303174.4017429766,
    Tlimit=1000,
    alow={-232720.5032,3941.99424,-22.24581184,0.1012790864,-0.0001073194065,
        6.45469691e-008,-1.646330345e-011},
    blow={-22337.66063,147.9597621},
    ahigh={6484970.99,-27325.04764,48.3632108,-0.00476800405,
        8.23387584e-007,-7.449252999999999e-011,2.782303056e-015},
    bhigh={159594.1773,-298.2986237},
    R=148.1913623991023);

  constant DataRecord C4H8_cyclo(
    name="C4H8_cyclo",
    MM=0.05610631999999999,
    Hf=506181.8347736941,
    H0=241223.5020938818,
    Tlimit=1000,
    alow={-304765.5983,6519.48273,-46.6298759,0.1743593052,-0.0002090964176,
        1.343528679e-007,-3.5427274e-011},
    blow={-27000.31171,273.8348195},
    ahigh={4456213.810000001,-23010.18492,44.9244846,-0.003080145176,
        5.317165260000001e-007,-5.08107938e-011,2.048919092e-015},
    bhigh={135548.7603,-277.1801965},
    R=148.1913623991023);

  constant DataRecord C4H9_n_butyl(
    name="C4H9_n_butyl",
    MM=0.05711426,
    Hf=1164857.95316266,
    H0=346620.9664626662,
    Tlimit=1000,
    alow={-223956.0407,4676.554099999999,-29.85424449,0.1345493704,
        -0.000160066035,1.045338096e-007,-2.812951048e-011},
    blow={-15252.97704,190.1651559},
    ahigh={7198686.94,-29592.41524,52.4204281,-0.00544157244,
        9.917758369999999e-007,-9.464455870000001e-011,
        3.72948704e-015},
    bhigh={183456.6472,-321.420917},
    R=145.5761135660341);

  constant DataRecord C4H9_i_butyl(
    name="C4H9_i_butyl",
    MM=0.05711426,
    Hf=1003602.252747387,
    H0=320707.9983177581,
    Tlimit=1000,
    alow={-239946.1281,4697.44454,-30.8747256,0.1391655831,-0.0001670233968,
        1.092423088e-007,-2.936209962e-011},
    blow={-16381.51036,193.6662372},
    ahigh={6752936.06,-28374.23721,51.4068761,-0.00498239901,
        8.80150663e-007,-8.12573869e-011,3.099140009e-015},
    bhigh={174344.848,-314.9940745},
    R=145.5761135660341);

  constant DataRecord C4H9_s_butyl(
    name="C4H9_s_butyl",
    MM=0.05711426,
    Hf=1243122.120465187,
    H0=307062.5269416079,
    Tlimit=1000,
    alow={-335106.289,6312.945949999999,-40.0302526,0.1563875047,-0.0001842331788,
        1.182727848e-007,-3.131156589e-011},
    blow={-22160.45659,248.1295714},
    ahigh={7224744.35,-30352.91099,52.8855183,-0.00565208355,
        1.060032692e-006,-1.066129835e-010,4.443810960000001e-015},
    bhigh={188349.4279,-325.571988},
    R=145.5761135660341);

  constant DataRecord C4H9_t_butyl(
    name="C4H9_t_butyl",
    MM=0.05711426,
    Hf=905203.0088457768,
    H0=297818.3556961081,
    Tlimit=1000,
    alow={-472346.195,8090.198770000001,-46.8367534,0.1575300095,-0.0001686559436,
        9.98104013e-008,-2.487608823e-011},
    blow={-33193.6741,289.4838706},
    ahigh={7151064.95,-31712.2441,54.4251032,-0.006392331160000001,
        1.241097612e-006,-1.2872483e-010,5.51261874e-015},
    bhigh={193450.6997,-339.9325290000001},
    R=145.5761135660341);

  constant DataRecord C4H10_n_butane(
    name="C4H10_n_butane",
    MM=0.0581222,
    Hf=-2164233.28779709,
    H0=330832.0228759407,
    Tlimit=1000,
    alow={-317587.254,6176.331819999999,-38.9156212,0.1584654284,-0.0001860050159,
        1.199676349e-007,-3.20167055e-011},
    blow={-45403.63390000001,237.9488665},
    ahigh={7682322.45,-32560.5151,57.3673275,-0.00619791681,
        1.180186048e-006,-1.221893698e-010,5.250635250000001e-015},
    bhigh={177452.656,-358.791876},
    R=143.0515706563069);

  constant DataRecord C4H10_isobutane(
    name="C4H10_isobutane",
    MM=0.0581222,
    Hf=-2322520.482707124,
    H0=308599.8121199817,
    Tlimit=1000,
    alow={-383446.933,7000.03964,-44.400269,0.1746183447,-0.0002078195348,
        1.339792433e-007,-3.55168163e-011},
    blow={-50340.18889999999,265.8966497},
    ahigh={7528018.92,-32025.1706,57.00161,-0.00606001309,
        1.143975809e-006,-1.157061835e-010,4.84604291e-015},
    bhigh={172850.0802,-357.617689},
    R=143.0515706563069);

  constant DataRecord C4N2(
    name="C4N2",
    MM=0.0760562,
    Hf=6958012.627504397,
    H0=234029.5860166561,
    Tlimit=1000,
    alow={158780.2866,-2987.184206,23.48081602,-0.02607502448,
        4.04283003e-005,-2.804912444e-008,7.39765205e-012},
    blow={75052.9947,-101.757825},
    ahigh={1167686.152,-6198.644179999999,20.62070093,-0.001518619449,
        3.16236168e-007,-3.4699228e-011,1.555154128e-015},
    bhigh={96674.09389999999,-96.69734738000001},
    R=109.3201080253812);

  constant DataRecord C5(
    name="C5",
    MM=0.0600535,
    Hf=17499801.5436236,
    H0=269623.4357697719,
    Tlimit=1000,
    alow={-12008.01119,-555.3702910000001,11.23828271,-0.00434788452,
        1.73898749e-005,-1.707945418e-008,5.57454191e-012},
    blow={126240.4627,-32.6230899},
    ahigh={217205.5356,-2958.510027,15.61080967,-0.0008200361920000001,
        1.776898025e-007,-2.009853583e-011,9.222677770000001e-016},
    bhigh={139520.8064,-64.33077179999999},
    R=138.4510811193353);

  constant DataRecord C5H6_1_3cyclo(
    name="C5H6_1_3cyclo",
    MM=0.06610114,
    Hf=2031735.004872836,
    H0=204769.9782484841,
    Tlimit=1000,
    alow={-188625.9728,4738.22087,-38.8895801,0.1667438533,-0.0002141149581,
        1.438132328e-007,-3.90647811e-011},
    blow={-5667.022010000001,227.9898557},
    ahigh={4428478.19,-21235.47976,43.0981901,-0.003914783460000001,
        7.31184701e-007,-7.32724119e-011,3.044403403e-015},
    bhigh={138254.2782,-260.5959678},
    R=125.78409389006);

  constant DataRecord C5H8_cyclo(
    name="C5H8_cyclo",
    MM=0.06811702,
    Hf=497672.9751242788,
    H0=218112.5803800577,
    Tlimit=1000,
    alow={-263111.4588,5987.75349,-45.222446,0.1804626339,-0.0002177216062,
        1.402022671e-007,-3.6990943e-011},
    blow={-23795.04749,266.0136401},
    ahigh={4569848.1,-24060.18294,48.8100646,-0.00341305498,
        6.04700166e-007,-5.927495780000001e-011,2.44786539e-015},
    bhigh={141398.3093,-298.9533527},
    R=122.0615934167408);

  constant DataRecord C5H10_1_pentene(
    name="C5H10_1_pentene",
    MM=0.07013290000000001,
    Hf=-303423.9279995551,
    H0=309127.3852927798,
    Tlimit=1000,
    alow={-534054.813,9298.917380000001,-56.6779245,0.2123100266,-0.000257129829,
        1.666834304e-007,-4.43408047e-011},
    blow={-47906.8218,339.60364},
    ahigh={3744014.97,-21044.85321,47.3612699,-0.00042442012,-3.89897505e-008,
        1.367074243e-011,-9.31319423e-016},
    bhigh={115409.1373,-278.6177449000001},
    R=118.5530899192818);

  constant DataRecord C5H10_cyclo(
    name="C5H10_cyclo",
    MM=0.07013290000000001,
    Hf=-1099341.393269065,
    H0=214212.4024530569,
    Tlimit=1000,
    alow={-414111.971,8627.5928,-62.0295998,0.2259910921,-0.000268230333,
        1.706289935e-007,-4.46405092e-011},
    blow={-49315.2214,358.391623},
    ahigh={7501938.73,-35058.6485,63.2248075,-0.00694035658,
        1.337306593e-006,-1.377905033e-010,5.86735764e-015},
    bhigh={195492.5511,-402.65509},
    R=118.5530899192818);

  constant DataRecord C5H11_pentyl(
    name="C5H11_pentyl",
    MM=0.07114084,
    Hf=643933.9203754131,
    H0=343290.8579656918,
    Tlimit=1000,
    alow={-465371.592,8564.22042,-52.9524289,0.2094288859,-0.0002561602906,
        1.692755961e-007,-4.596788110000001e-011},
    blow={-36417.0427,319.686224},
    ahigh={5697252.899999999,-28917.06175,58.1102968,-0.00359399501,
        4.41996763e-007,-1.509664551e-011,-6.62696443e-016},
    bhigh={171700.955,-352.247712},
    R=116.873402113329);

  constant DataRecord C5H11_t_pentyl(
    name="C5H11_t_pentyl",
    MM=0.07114084,
    Hf=458245.9245631623,
    H0=276124.417423241,
    Tlimit=1000,
    alow={-515218.198,9144.32783,-56.0239789,0.1998204194,-0.0002239112591,
        1.375455547e-007,-3.52383305e-011},
    blow={-40362.6661,340.2811},
    ahigh={8602108.26,-38052.05770000001,66.4969037,-0.007533860630000001,
        1.451612787e-006,-1.495593207e-010,6.368022329999999e-015},
    bhigh={228185.8805,-416.940855},
    R=116.873402113329);

  constant DataRecord C5H12_n_pentane(
    name="C5H12_n_pentane",
    MM=0.07214878,
    Hf=-2034130.029641527,
    H0=335196.2430965569,
    Tlimit=1000,
    alow={-276889.4625,5834.28347,-36.1754148,0.1533339707,-0.0001528395882,
        8.191092e-008,-1.792327902e-011},
    blow={-46653.7525,226.5544053},
    ahigh={-2530779.286,-8972.59326,45.3622326,-0.002626989916,
        3.135136419e-006,-5.31872894e-010,2.886896868e-014},
    bhigh={14846.16529,-251.6550384},
    R=115.2406457877736);

  constant DataRecord C5H12_i_pentane(
    name="C5H12_i_pentane",
    MM=0.07214878,
    Hf=-2130320.152329672,
    H0=305036.3429568733,
    Tlimit=1000,
    alow={-423190.339,6497.1891,-36.8112697,0.1532424729,-0.0001548790714,
        8.74989712e-008,-2.07054771e-011},
    blow={-51554.1659,230.9518218},
    ahigh={11568885.94,-45562.4687,74.9544363,-0.007845415580000001,
        1.444393314e-006,-1.464370213e-010,6.230285000000001e-015},
    bhigh={254492.7135,-480.198578},
    R=115.2406457877736);

  constant DataRecord CH3C_CH3_2CH3(
    name="CH3C_CH3_2CH3",
    MM=0.07214878,
    Hf=-2327412.882102788,
    H0=321266.6936294696,
    Tlimit=1000,
    alow={-8973222.270000001,128922.5617,-719.934483,2.056862183,-0.002953159699,
        2.158893146e-006,-6.26831877e-010},
    blow={-639493.2019999999,4020.80636},
    ahigh={16847055.2,-59794.3057,86.85451479999999,-0.0096219176,
        1.653363091e-006,-1.674727926e-010,7.37211936e-015},
    bhigh={345849.682,-576.046697},
    R=115.2406457877736);

  constant DataRecord C6D5_phenyl(
    name="C6D5_phenyl",
    MM=0.08213471,
    Hf=3844172.579412528,
    H0=193816.6823746014,
    Tlimit=1000,
    alow={201283.7008,-1979.349332,2.6282675,0.0595186526,-6.08128045e-005,
        3.38139165e-008,-8.125429080000001e-012},
    blow={46972.47489999999,0.335470098},
    ahigh={1411628.125,-13625.69472,40.2898494,-0.00349098927,
        7.37961213e-007,-8.19224405e-011,3.70533097e-015},
    bhigh={108807.3731,-229.3621057},
    R=101.2296993560944);

  constant DataRecord C6D6(
    name="C6D6",
    MM=0.084148812,
    Hf=691125.3601536288,
    H0=193997.8190066427,
    Tlimit=1000,
    alow={276291.1236,-2865.868902,5.39507043,0.05939315170000001,-6.02363118e-005,
        3.38139857e-008,-8.306046370000001e-012},
    blow={20470.83778,-20.11790696},
    ahigh={1758057.871,-15721.21558,44.6816249,-0.004003361919999999,
        8.4454344e-007,-9.36055698e-011,4.22847553e-015},
    bhigh={89620.45359999999,-261.5332268},
    R=98.80676627971884);

  constant DataRecord C6H2(
    name="C6H2",
    MM=0.07408007999999999,
    Hf=9044266.690856706,
    H0=264682.6785284249,
    Tlimit=1000,
    alow={290372.2964,-4929.7515,31.8932321,-0.03119447315,
        4.32576368e-005,-2.732517022e-008,6.67444611e-012},
    blow={101189.8682,-153.0593012},
    ahigh={2592848.577,-10833.61978,28.47459495,-0.001876727704,
        3.41213428e-007,-3.33739289e-011,1.356853889e-015},
    bhigh={141851.7294,-149.4853494},
    R=112.2362718830757);

  constant DataRecord C6H5_phenyl(
    name="C6H5_phenyl",
    MM=0.07710389999999999,
    Hf=4373319.637528064,
    H0=183578.6905720723,
    Tlimit=1000,
    alow={-121127.8245,3529.04558,-31.16903422,0.146755063,-0.0001831398296,
        1.192576957e-007,-3.14926586e-011},
    blow={24209.72928,186.8799946},
    ahigh={3670279.23,-18946.01209,41.8058182,-0.00350391415,
        6.56182174e-007,-6.594714449999999e-011,2.748094212e-015},
    bhigh={147674.4628,-247.5301142},
    R=107.8346490903833);

  constant DataRecord C6H5O_phenoxy(
    name="C6H5O_phenoxy",
    MM=0.0931033,
    Hf=512334.1492729044,
    H0=174087.2128055611,
    Tlimit=1000,
    alow={-129226.4217,3406.74068,-29.11367361,0.1459180378,-0.0001780202758,
        1.138615885e-007,-2.967142152e-011},
    blow={-10550.26758,177.0682011},
    ahigh={3678640.34,-19729.80806,45.4118441,-0.00375106439,
        7.11445078e-007,-7.233328850000001e-011,3.045637067e-015},
    bhigh={116359.5961,-268.1058539},
    R=89.30373037260763);

  constant DataRecord C6H6(
    name="C6H6",
    MM=0.07811184,
    Hf=1061042.730525872,
    H0=181735.4577743912,
    Tlimit=1000,
    alow={-167734.0902,4404.50004,-37.1737791,0.1640509559,-0.0002020812374,
        1.307915264e-007,-3.4442841e-011},
    blow={-10354.55401,216.9853345},
    ahigh={4538575.72,-22605.02547,46.940073,-0.004206676830000001,
        7.90799433e-007,-7.9683021e-011,3.32821208e-015},
    bhigh={139146.4686,-286.8751333},
    R=106.4431717393932);

  constant DataRecord C6H5OH_phenol(
    name="C6H5OH_phenol",
    MM=0.09411124,
    Hf=-1024309.104842312,
    H0=185915.0936700016,
    Tlimit=1000,
    alow={-120941.8144,3378.29227,-29.91846148,0.1567802942,-0.0001970937198,
        1.291815064e-007,-3.42435126e-011},
    blow={-27793.87017,179.9708977},
    ahigh={4462081.569999999,-21655.21026,48.1501505,-0.00356828243,
        6.32717573e-007,-6.039905720000001e-011,2.399168678e-015},
    bhigh={111372.6204,-286.0454446},
    R=88.34727924103434);

  constant DataRecord C6H10_cyclo(
    name="C6H10_cyclo",
    MM=0.08214360000000001,
    Hf=-55999.49356979728,
    H0=210251.1212072517,
    Tlimit=1000,
    alow={-375028.221,7643.87675,-55.1043476,0.2166231405,-0.0002545452198,
        1.607607304e-007,-4.18524841e-011},
    blow={-36610.7301,320.240946},
    ahigh={7510128.98,-35568.5821,67.03034940000001,-0.00704535187,
        1.3581664e-006,-1.400074492e-010,5.964551700000001e-015},
    bhigh={206027.4332,-423.819766},
    R=101.218743760926);

  constant DataRecord C6H12_1_hexene(
    name="C6H12_1_hexene",
    MM=0.08415948000000001,
    Hf=-498458.4030224521,
    H0=311788.9986962847,
    Tlimit=1000,
    alow={-666883.165,11768.64939,-72.70998330000001,0.2709398396,-0.00033332464,
        2.182347097e-007,-5.85946882e-011},
    blow={-62157.8054,428.682564},
    ahigh={733290.696,-14488.48641,46.7121549,0.00317297847,-5.24264652e-007,
        4.28035582e-011,-1.472353254e-015},
    bhigh={66977.4041,-262.3643854},
    R=98.79424159940152);

  constant DataRecord C6H12_cyclo(
    name="C6H12_cyclo",
    MM=0.08415948000000001,
    Hf=-1465075.5921971,
    H0=208471.0361803566,
    Tlimit=1000,
    alow={-567998.704,10342.38704,-68.0004125,0.2387797658,-0.0002511890049,
        1.425293184e-007,-3.40783319e-011},
    blow={-64046.3516,393.480821},
    ahigh={5225149.47,-33641.9458,71.74607469999999,-0.006698979119999999,
        1.318443254e-006,-1.390794789e-010,6.06010224e-015},
    bhigh={173253.7609,-454.681417},
    R=98.79424159940152);

  constant DataRecord C6H13_n_hexyl(
    name="C6H13_n_hexyl",
    MM=0.08516742000000001,
    Hf=294713.635801108,
    H0=340306.1875069128,
    Tlimit=1000,
    alow={-1427278.22,22488.28093,-129.749224,0.427979733,-0.000555601318,
        3.79125694e-007,-1.048462404e-010},
    blow={-106026.1015,749.718676},
    ahigh={5967938.62,-32990.2316,68.6907344,-0.00422500906,
        5.496523820000001e-007,-2.292851471e-011,-5.08634189e-016},
    bhigh={190697.8683,-418.5362},
    R=97.62503079229123);

  constant DataRecord C6H14_n_hexane(
    name="C6H14_n_hexane",
    MM=0.08617535999999999,
    Hf=-1936980.593988816,
    H0=333065.0431863586,
    Tlimit=1000,
    alow={-581592.67,10790.97724,-66.3394703,0.2523715155,-0.0002904344705,
        1.802201514e-007,-4.617223680000001e-011},
    blow={-72715.4457,393.828354},
    ahigh={-3106625.684,-7346.087920000001,46.94131760000001,
        0.001693963977,2.068996667e-006,-4.21214168e-010,
        2.452345845e-014},
    bhigh={523.750312,-254.9967718},
    R=96.48317105956971);

  constant DataRecord C7H7_benzyl(
    name="C7H7_benzyl",
    MM=0.09113048,
    Hf=2309874.808077385,
    H0=203607.9695838319,
    Tlimit=1000,
    alow={-183676.4826,4102.46566,-32.024061,0.1588249575,-0.0001894466924,
        1.203649671e-007,-3.136589637e-011},
    blow={5266.33323,193.875172},
    ahigh={5297322.16,-25999.09398,55.0975079,-0.00497766147,
        9.46315243e-007,-9.639008860000001e-011,4.06447042e-015},
    bhigh={173838.2912,-334.382955},
    R=91.23700434805129);

  constant DataRecord C7H8(
    name="C7H8",
    MM=0.09213842,
    Hf=544506.8409030674,
    H0=194710.794910527,
    Tlimit=1000,
    alow={-287796.222,6133.941519999999,-45.74706759999999,
        0.1936895724,-0.0002304305304,1.459301178e-007,-3.7907961e-011},
    blow={-23084.02499,269.3915042},
    ahigh={6184538.350000001,-29902.84056,59.8200597,-0.00569698396,
        1.080748416e-006,-1.098702235e-010,4.62474022e-015},
    bhigh={178204.7857,-369.808225},
    R=90.23892530390688);

  constant DataRecord C7H8O_cresol_mx(
    name="C7H8O_cresol_mx",
    MM=0.10813782,
    Hf=-1223420.261292488,
    H0=201949.1792973078,
    Tlimit=1000,
    alow={-244141.7503,5080.87784,-37.8904804,0.186494507,-0.0002269511868,
        1.458989279e-007,-3.82240335e-011},
    blow={-40936.57829999999,228.1352234},
    ahigh={6017373.45,-28498.82774,60.81543070000001,-0.004996807109999999,
        9.13427995e-007,-8.979444109999999e-011,3.66775697e-015},
    bhigh={147221.84,-367.485014},
    R=76.88773455947235);

  constant DataRecord C7H14_1_heptene(
    name="C7H14_1_heptene",
    MM=0.09818605999999999,
    Hf=-639194.6066478277,
    H0=313588.3036756949,
    Tlimit=1000,
    alow={-744940.284,13321.79893,-82.81694379999999,0.3108065994,-0.000378677992,
        2.446841042e-007,-6.488763869999999e-011},
    blow={-72178.8501,485.667149},
    ahigh={-1927608.174,-9125.024420000002,47.4817797,0.00606766053,
        -8.684859080000001e-007,5.81399526e-011,-1.473979569e-015},
    bhigh={26009.14656,-256.2880707},
    R=84.68077851377274);

  constant DataRecord C7H15_n_heptyl(
    name="C7H15_n_heptyl",
    MM=0.099194,
    Hf=44256.70907514567,
    H0=338155.5336008226,
    Tlimit=1000,
    alow={-1671733.521,26400.1025,-152.6867707,0.5027121410000001,-0.000652101403,
        4.44348811e-007,-1.227815006e-010},
    blow={-127375.4623,878.3933319999999},
    ahigh={5444527.57,-34568.2929,76.38651949999999,-0.003298972,
        2.343496957e-007,2.467674021e-011,-3.162012849e-015},
    bhigh={193907.9354,-464.142466},
    R=83.82031171240196);

  constant DataRecord C7H16_n_heptane(
    name="C7H16_n_heptane",
    MM=0.10020194,
    Hf=-1874015.612871368,
    H0=331540.487140269,
    Tlimit=1000,
    alow={-612743.289,11840.85437,-74.87188599999999,0.2918466052,-0.000341679549,
        2.159285269e-007,-5.65585273e-011},
    blow={-80134.0894,440.721332},
    ahigh={9135632.469999999,-39233.1969,78.8978085,-0.00465425193,
        2.071774142e-006,-3.4425393e-010,1.976834775e-014},
    bhigh={205070.8295,-485.110402},
    R=82.97715593131233);

  constant DataRecord C7H16_2_methylh(
    name="C7H16_2_methylh",
    MM=0.10020194,
    Hf=-1942078.167348856,
    H0=308576.8598891399,
    Tlimit=1000,
    alow={-710477.777,11912.5112,-73.45339440000001,0.2902952369,-0.000346276768,
        2.260184498e-007,-6.12881392e-011},
    blow={-82021.477,432.004229},
    ahigh={1289912.969,-1784.340963,10.83537673,0.05270609239999999,
        -1.886832314e-005,2.432255843e-009,-1.135553789e-013},
    bhigh={-16375.29884,-29.8186241},
    R=82.97715593131233);

  constant DataRecord C8H8_styrene(
    name="C8H8_styrene",
    MM=0.10414912,
    Hf=1423919.85645198,
    H0=201057.8677957144,
    Tlimit=1000,
    alow={-268693.052,6167.99947,-48.3605494,0.2182873229,-0.0002738561832,
        1.810084981e-007,-4.86775027e-011},
    blow={-11406.39978,281.7679014},
    ahigh={-6629183.62,15145.94166,1.609822364,0.033833186,-1.093737395e-005,
        1.338825116e-009,-6.03253492e-014},
    bhigh={-89973.2415,43.1128279},
    R=79.83237880454487);

  constant DataRecord C8H10_ethylbenz(
    name="C8H10_ethylbenz",
    MM=0.106165,
    Hf=281825.4603682946,
    H0=209862.0072528611,
    Tlimit=1000,
    alow={-469494,9307.16836,-65.2176947,0.2612080237,-0.000318175348,
        2.051355473e-007,-5.40181735e-011},
    blow={-40738.7021,378.090436},
    ahigh={5551564.100000001,-28313.80598,60.6124072,0.001042112857,
        -1.327426719e-006,2.166031743e-010,-1.142545514e-014},
    bhigh={164224.1062,-369.176982},
    R=78.31650732350586);

  constant DataRecord C8H16_1_octene(
    name="C8H16_1_octene",
    MM=0.11221264,
    Hf=-744924.9924072726,
    H0=315026.8989304592,
    Tlimit=1000,
    alow={-928190.522,16409.74476,-101.5939534,0.374800141,-0.00045908294,
        2.96533534e-007,-7.84044521e-011},
    blow={-89524.2608,590.759427},
    ahigh={-4409336.07,-4383.678800000001,49.39154259999999,
        0.007912339629999999,-7.88866951e-007,9.97021235e-012,
        1.913144872e-015},
    bhigh={-11226.19342,-257.7650649},
    R=74.09568119955115);

  constant DataRecord C8H17_n_octyl(
    name="C8H17_n_octyl",
    MM=0.11322058,
    Hf=-144143.4057306543,
    H0=336537.7566516617,
    Tlimit=1000,
    alow={-1934340.995,30549.7983,-176.7903454,0.5801596649999999,-0.000751741401,
        5.11246903e-007,-1.410193662e-010},
    blow={-149889.4706,1013.724329},
    ahigh={5632173.390000001,-38211.4367,86.37927500000001,-0.00360893158,
        2.544260445e-007,2.908638837e-011,-3.67954974e-015},
    bhigh={210313.547,-526.242283},
    R=73.43604846398067);

  constant DataRecord C8H18_n_octane(
    name="C8H18_n_octane",
    MM=0.11422852,
    Hf=-1827477.060895125,
    H0=330740.51909278,
    Tlimit=1000,
    alow={-698664.715,13385.01096,-84.1516592,0.327193666,-0.000377720959,
        2.339836988e-007,-6.01089265e-011},
    blow={-90262.2325,493.922214},
    ahigh={6365406.949999999,-31053.64657,69.6916234,0.01048059637,
        -4.12962195e-006,5.543226319999999e-010,-2.651436499e-014},
    bhigh={150096.8785,-416.989565},
    R=72.78805678301707);

  constant DataRecord C8H18_isooctane(
    name="C8H18_isooctane",
    MM=0.11422852,
    Hf=-1961068.916939482,
    H0=281628.440953275,
    Tlimit=1000,
    alow={-168875.8565,3126.903227,-21.23502828,0.1489151508,-0.0001151180135,
        4.47321617e-008,-5.55488207e-012},
    blow={-44680.6062,141.7455793},
    ahigh={13527650.32,-46633.7034,77.95313179999999,0.01423729984,
        -5.073593909999999e-006,7.24823297e-010,-3.81919011e-014},
    bhigh={254117.8017,-493.388719},
    R=72.78805678301707);

  constant DataRecord C9H19_n_nonyl(
    name="C9H19_n_nonyl",
    MM=0.12724716,
    Hf=-291008.4594422383,
    H0=335284.496722756,
    Tlimit=1000,
    alow={-2194880.612,34685.6578,-200.9261419,0.658050311,-0.000852593001,
        5.79463896e-007,-1.597637099e-010},
    blow={-172319.4608,1149.114017},
    ahigh={5277361.74,-40257.0196,94.57296720000001,-0.002940301447,
        6.97810699e-009,6.80525024e-011,-5.90709533e-015},
    bhigh={216532.0614,-575.44495},
    R=65.34112038335474);

  constant DataRecord C10H8_naphthale(
    name="C10H8_naphthale",
    MM=0.12817052,
    Hf=1174841.141317052,
    H0=161605.6172667475,
    Tlimit=1000,
    alow={-260284.5316,6237.40957,-52.2609504,0.2397692776,-0.0002912244803,
        1.854944401e-007,-4.81661927e-011},
    blow={-11147.0088,297.2139517},
    ahigh={5906172.11,-31632.2924,70.3034203,-0.00601886554,
        1.142052144e-006,-1.161605689e-010,4.89284402e-015},
    bhigh={196256.7046,-434.7848950000001},
    R=64.87039297336079);

  constant DataRecord C10H21_n_decyl(
    name="C10H21_n_decyl",
    MM=0.14127374,
    Hf=-408710.0688351565,
    H0=334273.0220067792,
    Tlimit=1000,
    alow={-2446511.152,38700.813,-224.4388176,0.734362497,-0.00095135256,
        6.46297033e-007,-1.781502862e-010},
    blow={-194163.3889,1280.987834},
    ahigh={4967237.76,-42424.6844,102.8853417,-0.00232484818,-2.2842339e-007,
        1.056127364e-010,-8.0680659e-015},
    bhigh={223542.989,-625.5191159999999},
    R=58.85362700810497);

  constant DataRecord C12H9_o_bipheny(
    name="C12H9_o_bipheny",
    MM=0.15319986,
    Hf=2791973.830785485,
    H0=173559.8648719392,
    Tlimit=1000,
    alow={-359584.082,7661.37856,-58.7329046,0.2697557882,-0.000322975668,
        2.0329071e-007,-5.23131672e-011},
    blow={14584.14642,339.268711},
    ahigh={6736469.42,-36321.9435,82.102396,-0.00750234286,
        1.456251733e-006,-1.507145019e-010,6.43647043e-015},
    bhigh={255552.4521,-504.246297},
    R=54.27206003974155);

  constant DataRecord C12H10_biphenyl(
    name="C12H10_biphenyl",
    MM=0.1542078,
    Hf=1181068.66189648,
    H0=173684.6190659617,
    Tlimit=1000,
    alow={-367103.405,8128.41259,-63.9099457,0.2901422744,-0.000350959074,
        2.230989996e-007,-5.78847029e-011},
    blow={-16792.63066,363.346419},
    ahigh={7480385.359999999,-39280.8723,86.61482219999999,-0.007946398570000001,
        1.531868544e-006,-1.576450171e-010,6.70060273e-015},
    bhigh={243805.0641,-538.138149},
    R=53.91732454519163);

  constant DataRecord Ca(
    name="Ca",
    MM=0.040078,
    Hf=4436349.119217526,
    H0=154634.1633814063,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={20638.92786,4.38454833},
    ahigh={7547341.239999999,-21486.42662,25.30849567,-0.01103773705,
        2.293249636e-006,-1.209075383e-010,-4.015333268e-015},
    bhigh={158586.2323,-160.9512955},
    R=207.4572583462249);

  constant DataRecord Caplus(
    name="Caplus",
    MM=0.0400774514,
    Hf=19308306.81513845,
    H0=154636.2800904052,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={92324.1779,5.07767498},
    ahigh={3747070.82,-11747.07738,16.72546969,-0.00833479771,
        2.394593294e-006,-2.988243468e-010,1.356563002e-014},
    bhigh={166432.9088,-95.8282126},
    R=207.4600981239042);

  constant DataRecord CaBr(
    name="CaBr",
    MM=0.119982,
    Hf=-207270.0988481606,
    H0=82146.64699704957,
    Tlimit=1000,
    alow={569.3832620000001,-125.7513537,5.00150833,-0.001039868753,
        1.377594927e-006,-8.94901396e-010,2.395658928e-013},
    blow={-3728.10398,1.784864847},
    ahigh={2783236.402,-8458.203729999999,14.3175656,-0.00543078168,
        1.522218659e-006,-1.831824807e-010,7.86428866e-015},
    bhigh={49312.7068,-65.37001100000001},
    R=69.29766131586405);

  constant DataRecord CaBr2(
    name="CaBr2",
    MM=0.199886,
    Hf=-1937090.641665749,
    H0=78060.49448185465,
    Tlimit=1000,
    alow={1572.504318,-223.8551236,8.38845789,-0.001944164774,
        2.397926088e-006,-1.55657235e-009,4.12430958e-013},
    blow={-47721.0661,-10.74965233},
    ahigh={-22198.46426,-4.46315533,7.50375511,-1.641654626e-006,
        3.87942806e-010,-4.68342426e-014,2.259325541e-018},
    bhigh={-48854.3682,-5.59032425},
    R=41.59606975976306);

  constant DataRecord CaCL(
    name="CaCL",
    MM=0.075531,
    Hf=-1373911.175543816,
    H0=127035.4556407303,
    Tlimit=1000,
    alow={6395.335260000001,-224.9042269,5.28327839,-0.001447983237,
        1.643742771e-006,-9.43010428e-010,2.237516133e-013},
    blow={-12701.69,-1.391964289},
    ahigh={1629182.545,-4766.22302,9.65892977,-0.002523044131,
        5.83354216e-007,-4.10172699e-011,8.813177639999999e-017},
    bhigh={16625.99241,-33.98731174},
    R=110.0802584369332);

  constant DataRecord CaCLplus(
    name="CaCLplus",
    MM=0.0755304514,
    Hf=6185459.034606007,
    H0=123938.2636603705,
    Tlimit=1000,
    alow={2285.284542,-200.2872721,4.93699019,-0.000386097303,
        8.686661880000001e-008,1.47020568e-010,-7.68931587e-014},
    blow={55882.7795,-0.6359815341},
    ahigh={177028.0396,-589.137239,5.1033688,-0.0002356761168,
        5.48373287e-008,2.137973112e-014,-5.57288731e-016},
    bhigh={58534.17249999999,-2.191253644},
    R=110.0810579823968);

  constant DataRecord CaCL2(
    name="CaCL2",
    MM=0.110984,
    Hf=-4372193.081885677,
    H0=133866.3501045195,
    Tlimit=1000,
    alow={11068.0203,-424.910825,9.13471186,-0.00349718531,
        4.242184629999999e-006,-2.719673231e-009,7.13826863e-013},
    blow={-58503.4676,-18.08678294},
    ahigh={-35957.6878,-8.796495630000001,7.50725691,-3.129465934e-006,
        7.322886480000001e-010,-8.776403220000001e-014,
        4.21048604e-018},
    bhigh={-60667.7966,-8.553523451},
    R=74.91595184891516);

  constant DataRecord CaF(
    name="CaF",
    MM=0.0590764032,
    Hf=-4678751.159989374,
    H0=154581.3472950229,
    Tlimit=1000,
    alow={31842.354,-491.8235089999999,5.70112089,-0.001465138218,
        9.09293081e-007,-1.367585222e-010,-5.10632338e-014},
    blow={-31976.9411,-5.99666226},
    ahigh={519588.2669999999,-1512.321567,5.86927625,-0.000388252448,
        -2.484582298e-008,3.74991596e-011,-3.47097645e-015},
    bhigh={-24888.14584,-8.6146637},
    R=140.7409989374573);

  constant DataRecord CaFplus(
    name="CaFplus",
    MM=0.0590758546,
    Hf=4412371.344688089,
    H0=152399.1156955688,
    Tlimit=1000,
    alow={41583.408,-562.766166,5.68752215,-0.001264710572,
        6.66908648e-007,-6.92675282e-011,-3.97871462e-014},
    blow={33051.195,-6.97448501},
    ahigh={-139867.0845,219.1526375,4.21432434,0.0002142798048,-5.7786726e-008,
        9.98575631e-012,-6.05962188e-016},
    bhigh={28416.05897,2.740342729},
    R=140.7423059098666);

  constant DataRecord CaF2(
    name="CaF2",
    MM=0.0780748064,
    Hf=-10129111.36722332,
    H0=164093.7914640798,
    Tlimit=1000,
    alow={59093.5229,-1019.733042,10.13165309,-0.00550350644,
        5.62931998e-006,-3.115401465e-009,7.205525940000001e-013},
    blow={-91926.08189999999,-26.3950595},
    ahigh={-82804.0944,-31.15950071,7.02357737,-9.521000020000001e-006,
        2.118160895e-009,-2.440713888e-013,1.135135468e-017},
    bhigh={-97294.66770000001,-7.54624334},
    R=106.4936614431362);

  constant DataRecord CaH(
    name="CaH",
    MM=0.04108594,
    Hf=5583640.169848858,
    H0=211875.5223806489,
    Tlimit=1000,
    alow={-45137.8223,762.942921,-1.280874223,0.01318774659,-1.481595334e-005,
        8.53657322e-009,-1.989958945e-012},
    blow={23003.78814,30.53421525},
    ahigh={-2696952.529,8607.05975,-7.02745482,0.007467916309999999,
        -2.318610699e-006,3.42307242e-010,-1.892679792e-014},
    bhigh={-27738.19107,78.45822010000001},
    R=202.367817311713);

  constant DataRecord CaI(
    name="CaI",
    MM=0.16698247,
    Hf=72961.67076699728,
    H0=59995.04019793216,
    Tlimit=1000,
    alow={-826.179018,-85.08975899999999,4.86417169,-0.000786316965,
        1.100493506e-006,-7.34803061e-010,2.010892767e-013},
    blow={523.675344,3.58539168},
    ahigh={1771071.309,-5683.64373,11.53857476,-0.0041940202,
        1.291359961e-006,-1.730043579e-010,8.38076235e-015},
    bhigh={35832.932,-44.0591757},
    R=49.79248420507854);

  constant DataRecord CaI2(
    name="CaI2",
    MM=0.29388694,
    Hf=-882378.4581921197,
    H0=54616.22418471539,
    Tlimit=1000,
    alow={-1097.851401,-145.9821761,8.08934184,-0.001305332923,
        1.624199331e-006,-1.061194001e-009,2.825551217e-013},
    blow={-32726.9298,-6.98171494},
    ahigh={-16237.27104,-2.859530722,7.50243219,-1.071178707e-006,
        2.544559095e-010,-3.083631004e-014,1.491836724e-018},
    bhigh={-33463.4117,-3.56730574},
    R=28.29139668472509);

  constant DataRecord CaO(
    name="CaO",
    MM=0.0560774,
    Hf=677729.4953047038,
    H0=159656.2608109506,
    Tlimit=1000,
    alow={38897.3307,-483.567735,5.07771325,0.000307623525,-1.159759897e-006,
        8.493433339999999e-010,-1.495333366e-013},
    blow={5937.643480000001,-3.95532073},
    ahigh={-49131061.7,149586.595,-168.1654149,0.09381950259999999,
        -2.455529428e-005,3.07498072e-009,-1.485914237e-013},
    bhigh={-946151.172,1235.694769},
    R=148.2677870229362);

  constant DataRecord CaOplus(
    name="CaOplus",
    MM=0.0560768514,
    Hf=12665431.88977975,
    H0=163402.7191476731,
    Tlimit=1000,
    alow={109806.0332,-1459.992448,9.88077794,-0.009157564600000001,
        8.707582560000001e-006,-4.39041108e-009,
        9.264854659999999e-013},
    blow={91500.57350000001,-30.09947701},
    ahigh={939784.313,-2993.362243,8.33619182,-0.002303295087,
        7.37396753e-007,-1.052888279e-010,5.25713841e-015},
    bhigh={102809.8401,-24.61547836},
    R=148.2692375271269);

  constant DataRecord CaOH(
    name="CaOH",
    MM=0.05708534000000001,
    Hf=-3035934.444815429,
    H0=193564.5298775482,
    Tlimit=1000,
    alow={46200.289,-928.567282,9.175828770000001,-0.0039628288,
        2.505447308e-006,3.85206821e-011,-3.35277847e-013},
    blow={-17980.09717,-25.3370485},
    ahigh={1979972.994,-5598.88099,11.51348706,-0.001668264707,
        3.31257391e-007,-1.789056647e-011,-3.58071641e-016},
    bhigh={13401.96822,-46.46084260000001},
    R=145.6498638704788);

  constant DataRecord CaOHplus(
    name="CaOHplus",
    MM=0.0570847914,
    Hf=6533055.317427332,
    H0=194407.6299103372,
    Tlimit=1000,
    alow={48843.4266,-983.2415100000001,9.61018295,-0.00520436066,
        4.26304982e-006,-1.197590878e-009,9.028411889999999e-015},
    blow={47950.56340000001,-28.27077334},
    ahigh={863761.537,-2347.302046,7.9819112,0.0001003160947,-6.24007417e-008,
        1.019540904e-011,-5.69892528e-016},
    bhigh={58305.80119999999,-21.52181937},
    R=145.6512636043372);

  constant DataRecord Ca_OH_2(
    name="Ca_OH_2",
    MM=0.07409268000000001,
    Hf=-8075546.315776401,
    H0=223939.5443652463,
    Tlimit=1000,
    alow={83892.57539999999,-1791.902135,16.21891031,-0.00784085717,
        5.09511161e-006,-6.95548755e-011,-6.13215264e-013},
    blow={-66004.0563,-60.7091392},
    ahigh={1721854.884,-4702.21767,13.96947691,0.0001983791405,-1.243050592e-007,
        2.033402404e-011,-1.137157819e-015},
    bhigh={-44437.6135,-52.8744486},
    R=112.2171852873995);

  constant DataRecord CaS(
    name="CaS",
    MM=0.072143,
    Hf=1683812.885519038,
    H0=129743.8836754779,
    Tlimit=1000,
    alow={23209.90615,-451.8446080000001,6.17233375,-0.00359885202,
        4.823731709999999e-006,-3.63173354e-009,1.212849867e-012},
    blow={15545.97691,-7.686936462},
    ahigh={-15683532.14,52938.5581,-63.2246724,0.0402772638,-1.114855081e-005,
        1.464389344e-009,-7.37607897e-014},
    bhigh={-317202.267,479.9606012},
    R=115.2498787131115);

  constant DataRecord Ca2(
    name="Ca2",
    MM=0.08015600000000001,
    Hf=4263752.382853436,
    H0=140639.9520934178,
    Tlimit=1000,
    alow={-85822.2862,158.818896,11.03952055,-0.0333319676,
        5.34593881e-005,-4.011573239999999e-008,1.160486682e-011},
    blow={37703.508,-23.97744561},
    ahigh={240596.6267,57.7580382,2.347436675,0.0001199275034,-4.32915031e-008,
        7.01530269e-012,-3.70566032e-016},
    bhigh={40818.754,18.95399607},
    R=103.7286291731124);

  constant DataRecord Cd(
    name="Cd",
    MM=0.112411,
    Hf=994564.5888747543,
    H0=55131.86431932818,
    Tlimit=1000,
    alow={-0.0001081751543,1.816433041e-006,2.499999989,
        3.129989231e-011,-4.60071016e-014,3.40704874e-017,-9.989497436e-021},
    blow={12700.99766,5.93154976},
    ahigh={-269975.7467,786.600114,1.628169079,0.000459412329,-1.150420443e-007,
        1.074836707e-011,8.790199554999999e-017},
    bhigh={7675.14826,12.20006052},
    R=73.96493225751928);

  constant DataRecord Cdplus(
    name="Cdplus",
    MM=0.1124104514,
    Hf=8769240.899961371,
    H0=55132.13338097137,
    Tlimit=1000,
    alow={0.000409834494,-4.34358162e-006,2.500000019,-4.389036810000001e-011,
        5.5639692e-014,-3.63822826e-017,9.607881994999999e-021},
    blow={117812.9439,6.62468945},
    ahigh={14848.80812,-46.6915368,2.557883006,-3.6247017e-005,
        1.21374757e-008,-2.072802814e-012,1.420665367e-016},
    bhigh={118107.0109,6.21641448},
    R=73.96529323073246);

  constant DataRecord CL(
    name="CL",
    MM=0.03545300000000001,
    Hf=3421459.396948072,
    H0=176898.6545567371,
    Tlimit=1000,
    alow={22762.15854,-216.8413293,2.745185115,0.002451101694,-5.45801199e-006,
        4.41798688e-009,-1.288134004e-012},
    blow={15013.57068,3.102963457},
    ahigh={-169793.293,608.172646,2.12866409,0.0001307367034,-2.644883596e-008,
        2.842504775e-012,-1.252911731e-016},
    bhigh={9934.3874,8.844772103},
    R=234.5209714269596);

  constant DataRecord CLplus(
    name="CLplus",
    MM=0.0354524514,
    Hf=38891517.52705033,
    H0=180138.0369426302,
    Tlimit=1000,
    alow={103469.7859,-1293.758873,8.186702690000001,-0.0099160146,
        9.20847237e-006,-4.50742624e-009,9.18212788e-013},
    blow={171475.878,-27.66417931},
    ahigh={40564.0948,-49.6016572,3.10165363,-0.000586873829,
        2.252039316e-007,-3.29970302e-011,1.708780842e-015},
    bhigh={165298.2337,2.574942598},
    R=234.5246004624662);

  constant DataRecord CLminus(
    name="CLminus",
    MM=0.0354535486,
    Hf=-6599000.135066875,
    H0=174804.1661477012,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-28883.89093,4.200642023},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={-28883.89093,4.200642023},
    R=234.5173425037629);

  constant DataRecord CLCN(
    name="CLCN",
    MM=0.06147039999999999,
    Hf=2183164.580025509,
    H0=173563.8941669487,
    Tlimit=1000,
    alow={72740.43429999999,-1297.344947,11.07676527,-0.01108430216,
        1.614009477e-005,-1.088916772e-008,2.830952246e-012},
    blow={20843.88986,-35.97370046},
    ahigh={346757.312,-1957.85737,8.807806149999999,-0.0004388362779999999,
        1.024761895e-007,-1.110675026e-011,4.98617942e-016},
    bhigh={25819.23944,-26.36885363},
    R=135.2597673026367);

  constant DataRecord CLF(
    name="CLF",
    MM=0.0544514032,
    Hf=-1022948.71622335,
    H0=163597.3818210069,
    Tlimit=1000,
    alow={33522.1081,-368.83119,4.27228862,0.002549434508,-4.45683089e-006,
        3.41385412e-009,-9.8386852e-013},
    blow={-5839.36969,0.2318014199},
    ahigh={3045867.173,-9979.32826,16.84162254,-0.007465850620000001,
        2.336213612e-006,-3.36586546e-010,1.763082415e-014},
    bhigh={54471.20800000001,-87.07987094000001},
    R=152.6952752615198);

  constant DataRecord CLF3(
    name="CLF3",
    MM=0.0924482096,
    Hf=-1780456.330221889,
    H0=148498.8087860168,
    Tlimit=1000,
    alow={128517.5171,-2140.445721,14.93096474,-0.00604247104,
        3.71896861e-006,-8.0532011e-010,-7.98560053e-014},
    blow={-11384.5964,-55.94838353},
    ahigh={-229495.6235,-122.0741,10.09124644,-3.64972475e-005,
        8.05891075e-009,-9.23084995e-013,4.27256949e-017},
    bhigh={-22828.40447,-25.11605479},
    R=89.93653891161999);

  constant DataRecord CLF5(
    name="CLF5",
    MM=0.130445016,
    Hf=-1824523.521849237,
    H0=137455.5851179473,
    Tlimit=1000,
    alow={245970.3939,-4315.34807,27.27005972,-0.01670193839,
        1.421668208e-005,-6.426479740000001e-009,1.183099799e-012},
    blow={-10714.23726,-126.7466837},
    ahigh={-426932.7449999999,-205.805739,16.15465278,-6.21268818e-005,
        1.376637959e-008,-1.581335709e-012,7.33642249e-017},
    bhigh={-33614.666,-57.57531175},
    R=63.73928460402045);

  constant DataRecord CLO(
    name="CLO",
    MM=0.0514524,
    Hf=1975051.018028314,
    H0=185066.4886380422,
    Tlimit=1000,
    alow={-16872.68145,257.3812247,2.17584612,0.006432061130000001,
        -8.568249500000001e-006,5.764971250000001e-009,-1.545771209e-012},
    blow={9829.518979999999,13.86010503},
    ahigh={409376.052,-1765.985112,7.08790063,-0.001828450169,
        7.1038181e-007,-1.209332942e-010,7.07644104e-015},
    bhigh={21518.91784,-16.68645548},
    R=161.5954163459819);

  constant DataRecord CLO2(
    name="CLO2",
    MM=0.06745180000000001,
    Hf=1556667.131195906,
    H0=160123.9107036432,
    Tlimit=1000,
    alow={-11272.77696,390.303203,-0.384301853,0.02108677947,-2.793137755e-005,
        1.841289286e-008,-4.83977915e-012},
    blow={9756.93367,29.132627},
    ahigh={-163379.3802,-316.148067,7.00978726,0.0002837971144,-1.179925338e-007,
        2.920383252e-011,-2.024030202e-015},
    bhigh={11849.46452,-10.91168827},
    R=123.2653835776065);

  constant DataRecord CL2(
    name="CL2",
    MM=0.07090600000000001,
    Hf=0,
    H0=129482.8364313316,
    Tlimit=1000,
    alow={34628.1517,-554.7126520000001,6.20758937,-0.002989632078,
        3.17302729e-006,-1.793629562e-009,4.260043590000001e-013},
    blow={1534.069331,-9.438331107},
    ahigh={6092569.42,-19496.27662,28.54535795,-0.01449968764,
        4.46389077e-006,-6.35852586e-010,3.32736029e-014},
    bhigh={121211.7724,-169.0778824},
    R=117.2604857134798);

  constant DataRecord CL2O(
    name="CL2O",
    MM=0.08690539999999999,
    Hf=909034.4213363037,
    H0=134577.1609129007,
    Tlimit=1000,
    alow={77988.554,-1182.537879,9.52651466,-0.002596163176,
        8.696781310000001e-007,4.484098269999999e-010,-3.044511967e-013},
    blow={13767.29572,-24.84690718},
    ahigh={-127174.3461,-67.4196322,7.05002245,-1.988084386e-005,
        4.366209050000001e-009,-4.978580680000001e-013,
        2.295679186e-017},
    bhigh={7387.2893,-8.797477254},
    R=95.67267396502405);

  constant DataRecord Co(
    name="Co",
    MM=0.0589332,
    Hf=7269953.099441402,
    H0=107914.8595358813,
    Tlimit=1000,
    alow={-2598.939184,246.1989844,-0.610605837,0.01393005772,-2.210012979e-005,
        1.623755261e-008,-4.534904351e-012},
    blow={49846.1376,22.57584199},
    ahigh={1381841.305,-3756.03668,6.65713065,-0.001269246675,
        1.464092329e-007,6.57494657e-012,-1.102384178e-015},
    bhigh={74944.42909999999,-22.58500836},
    R=141.0829888755405);

  constant DataRecord Coplus(
    name="Coplus",
    MM=0.05893265139999999,
    Hf=20243503.02691455,
    H0=106757.5758181482,
    Tlimit=1000,
    alow={102849.416,-874.473126,4.27950028,0.002225857835,-7.45727457e-006,
        7.27922195e-009,-2.347541963e-012},
    blow={147489.5959,-5.67901922},
    ahigh={2907386.174,-8619.705749999999,11.88134934,-0.00351064742,
        5.74800468e-007,-2.534065135e-011,2.976607469e-016},
    bhigh={197741.9221,-60.9653344},
    R=141.0843022073838);

  constant DataRecord Cominus(
    name="Cominus",
    MM=0.0589337486,
    Hf=6081648.978968902,
    H0=107014.6079253475,
    Tlimit=1000,
    alow={34594.9376,-135.5041712,1.116330898,0.009042761829999999,
        -1.454296726e-005,9.99494063e-009,-2.595633259e-012},
    blow={43370.3782,12.70494975},
    ahigh={-574139.417,1763.109207,1.415561988,0.000377686969,-7.53417998e-008,
        7.99570154e-012,-3.49044e-016},
    bhigh={30834.93114,16.34360353},
    R=141.0816755681481);

  constant DataRecord Cr(
    name="Cr",
    MM=0.0519961,
    Hf=7644419.485307553,
    H0=119190.2469608298,
    Tlimit=1000,
    alow={1335.658217,-21.02424026,2.631908173,-0.000424626325,
        7.43919416e-007,-6.76393163e-010,2.507855625e-013},
    blow={47158.6664,6.00542545},
    ahigh={-11202207.89,34011.63690000001,-36.5706217,0.02110296902,
        -5.51818014e-006,7.17360171e-010,-3.505127367e-014},
    bhigh={-168899.344,286.4481267},
    R=159.9056852340849);

  constant DataRecord Crplus(
    name="Crplus",
    MM=0.0519955514,
    Hf=20319944.67895959,
    H0=119191.5045255199,
    Tlimit=1000,
    alow={181.9187467,-2.188843517,2.510676511,-2.706791825e-005,
        3.76849263e-008,-2.736784742e-011,8.115389931999999e-015},
    blow={126338.0825,6.50627617},
    ahigh={3342330.79,-10642.61051,15.57884307,-0.00770897148,
        2.158300274e-006,-2.36810811e-010,8.952805604e-015},
    bhigh={193299.767,-86.0435667},
    R=159.9073723833997);

  constant DataRecord Crminus(
    name="Crminus",
    MM=0.0519966486,
    Hf=6289317.423431017,
    H0=119188.989422676,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={38586.2787,6.56683537},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={38586.2787,6.56683537},
    R=159.9039981203712);

  constant DataRecord CrN(
    name="CrN",
    MM=0.0660028,
    Hf=7651323.883229196,
    H0=132991.1609810493,
    Tlimit=1000,
    alow={-8239.129220000001,300.8144202,0.514787492,0.01129636791,
        -1.515183504e-005,1.010997229e-008,-2.68777575e-012},
    blow={58456.2812,22.98028696},
    ahigh={1110672.49,-3690.47854,8.59905668,-0.002125587223,
        5.28235848e-007,-4.92113915e-011,1.404331106e-015},
    bhigh={82548.04580000001,-27.99968411},
    R=125.9715042392141);

  constant DataRecord CrO(
    name="CrO",
    MM=0.0679955,
    Hf=2744024.501621431,
    H0=144849.5562206323,
    Tlimit=1000,
    alow={9373.33411,136.9743818,1.621443428,0.008814095959999999,-1.23284536e-005,
        8.497960940000001e-009,-2.315804197e-012},
    blow={20909.48871,17.81935787},
    ahigh={1092367.332,-3749.75865,9.00787021,-0.002545445236,
        6.928051680000001e-007,-6.390831950000001e-011,
        1.659741645e-015},
    bhigh={44470.9821,-29.42600453},
    R=122.2797391003817);

  constant DataRecord CrO2(
    name="CrO2",
    MM=0.0839949,
    Hf=-1286307.085311132,
    H0=127315.6941671459,
    Tlimit=1000,
    alow={35486.299,-229.8628537,2.286289393,0.01616929338,-2.34519891e-005,
        1.631365714e-008,-4.44426962e-012},
    blow={-12789.1284,14.42954956},
    ahigh={-432710.914,191.5584657,7.18824737,-0.000569484619,
        3.54636613e-007,-5.65512306e-011,2.908946349e-015},
    bhigh={-17433.39545,-10.0642472},
    R=98.9878194985648);

  constant DataRecord CrO3(
    name="CrO3",
    MM=0.09999429999999999,
    Hf=-3220554.411601461,
    H0=130408.1532647361,
    Tlimit=1000,
    alow={41830.2006,-505.934885,4.43271567,0.01995079387,-2.920597649e-005,
        2.03933028e-008,-5.580086630000001e-012},
    blow={-37697.024,0.8653827279999999},
    ahigh={-628331.401,692.8158179999999,8.971274599999999,
        0.000682336564,-2.235048825e-007,3.36678579e-011,-1.614026492e-015},
    bhigh={-47238.802,-19.45305345},
    R=83.1494595191926);

  constant DataRecord CrO3minus(
    name="CrO3minus",
    MM=0.09999484859999999,
    Hf=-6328834.473579072,
    H0=134244.3054611516,
    Tlimit=1000,
    alow={187345.5703,-2300.722991,13.43953022,-0.001663085846,-1.443973096e-006,
        2.045898933e-009,-6.8375553e-013},
    blow={-66301.1158,-49.306442},
    ahigh={-649968.203,452.201762,9.9805759,-0.000421413673,
        2.631277945e-007,-4.594543650000001e-011,2.659097549e-015},
    bhigh={-83500.1973,-24.648109},
    R=83.14900333775795);

  constant DataRecord Cs(
    name="Cs",
    MM=0.13290545,
    Hf=575597.1632465035,
    H0=46630.35263038498,
    Tlimit=1000,
    alow={54.6658407,-0.827934604,2.50494221,-1.49462069e-005,
        2.425976774e-008,-2.013172322e-011,6.704271991e-015},
    blow={8459.321389999999,6.848825772},
    ahigh={6166040.899999999,-18961.75522,24.83229903,-0.01251977234,
        3.30901739e-006,-3.35401202e-010,9.626500908000001e-015},
    bhigh={128511.1231,-152.2942188},
    R=62.559300615588);

  constant DataRecord Csplus(
    name="Csplus",
    MM=0.1329049014,
    Hf=3449096.483058675,
    H0=46630.54510945222,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={54387.3782,6.182757992},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={54387.3782,6.182757992},
    R=62.55955884558522);

  constant DataRecord Csminus(
    name="Csminus",
    MM=0.1329059986,
    Hf=186577.1918589685,
    H0=46630.16015290675,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={2237.029001,6.182770382},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={2237.029001,6.182770382},
    R=62.5590423877226);

  constant DataRecord CsBO2(
    name="CsBO2",
    MM=0.17571525,
    Hf=-3909176.386227149,
    H0=82326.91243361063,
    Tlimit=1000,
    alow={41936.0958,-666.4237400000001,8.134835880000001,
        0.002902960302,-7.88146792e-007,-8.327694539999999e-010,
        4.44171911e-013},
    blow={-81223.2007,-11.21622595},
    ahigh={89755.79890000001,-1656.134283,11.16468934,-0.000447636699,
        9.621091809999999e-008,-1.081470115e-011,4.93844674e-016},
    bhigh={-76104.79670000001,-30.36616012},
    R=47.31787366207544);

  constant DataRecord CsBr(
    name="CsBr",
    MM=0.21280945,
    Hf=-971897.0421661255,
    H0=48898.79185346327,
    Tlimit=1000,
    alow={1639.263647,-69.4747797,4.86005872,-0.0008587780150000001,
        1.37517755e-006,-9.89176698e-010,2.895433432e-013},
    blow={-25895.50471,4.46535569},
    ahigh={-152832.9963,1259.712657,1.704268408,0.002776255318,-1.228389838e-006,
        2.698111786e-010,-1.98353448e-014},
    bhigh={-33278.4203,24.84116659},
    R=39.07003189942927);

  constant DataRecord CsCL(
    name="CsCL",
    MM=0.16835845,
    Hf=-1438768.757968489,
    H0=60175.90444673255,
    Tlimit=1000,
    alow={-25381.65292,297.2839326,2.667813848,0.00558327241,-8.52900509e-006,
        6.595191390000001e-009,-1.989715823e-012},
    blow={-31892.5145,15.11365709},
    ahigh={-3674923.48,11861.52941,-10.63287842,
        0.009804117919999999,-3.27779746e-006,5.53423339e-010,-3.4012315e-014},
    bhigh={-104865.8658,111.4096064},
    R=49.38553425741328);

  constant DataRecord CsF(
    name="CsF",
    MM=0.1519038532,
    Hf=-2397667.184389764,
    H0=63494.87387460162,
    Tlimit=1000,
    alow={18436.85799,-404.240939,6.38317886,-0.00467432337,
        6.63013401e-006,-4.76090553e-009,1.374569797e-012},
    blow={-43184.8959,-7.22659323},
    ahigh={-1850863.231,5625.298800000001,-2.250022212,
        0.00410924354,-1.250243837e-006,1.941483152e-010,-1.071166179e-014},
    bhigh={-80798.2779,51.3555945},
    R=54.73509608115722);

  constant DataRecord CsH(
    name="CsH",
    MM=0.13391339,
    Hf=865858.9406182609,
    H0=66058.4128293668,
    Tlimit=1000,
    alow={16205.44411,-70.8701628,2.480847135,0.00702198599,-1.007126309e-005,
        7.09063903e-009,-1.950395735e-012},
    blow={13427.77328,9.89424717},
    ahigh={-911214.6649999999,3576.47275,-1.258058765,0.00431485515,
        -1.407820502e-006,2.154598897e-010,-1.254525606e-014},
    bhigh={-9158.717270000001,39.0880003},
    R=62.08842894650043);

  constant DataRecord CsI(
    name="CsI",
    MM=0.25980992,
    Hf=-586274.2769791085,
    H0=40607.09845105222,
    Tlimit=1000,
    alow={-4072.68565,23.30073667,4.38727769,0.000341208429,-2.175588153e-007,
        8.906786999999999e-011,-2.182639837e-015},
    blow={-19787.66885,8.074657820000001},
    ahigh={4511259.05,-13417.06362,19.80984712,-0.008359855550000002,
        2.348201245e-006,-2.874285248e-010,1.20808775e-014},
    bhigh={65734.3913,-102.1032592},
    R=32.0021344835486);

  constant DataRecord CsLi(
    name="CsLi",
    MM=0.13984645,
    Hf=1159459.707414811,
    H0=73946.27464622805,
    Tlimit=1000,
    alow={1368.709568,-74.5129706,4.84562093,-0.0005573667210000001,
        4.95332676e-007,4.36906891e-010,-4.60814577e-013},
    blow={18505.77392,2.112012017},
    ahigh={7481630.23,-28852.97839,46.3110499,-0.02784288108,
        8.78741349e-006,-1.264901197e-009,6.72018628e-014},
    bhigh={194513.7819,-285.7846194},
    R=59.45429433496524);

  constant DataRecord CsNO2(
    name="CsNO2",
    MM=0.17891095,
    Hf=-1175667.716257725,
    H0=89319.13893476056,
    Tlimit=1000,
    alow={-71060.1044,1272.448257,-2.447362349,0.03064441948,-3.69922594e-005,
        2.259121812e-008,-5.58063591e-012},
    blow={-33133.7092,49.54693336},
    ahigh={-163350.3154,-846.8879579999999,10.62853461,-0.0002508799215,
        5.54125577e-008,-6.35559195e-012,2.946880031e-016},
    bhigh={-24030.40739,-24.43488888},
    R=46.4726837569193);

  constant DataRecord CsNO3(
    name="CsNO3",
    MM=0.19491035,
    Hf=-1634014.76627588,
    H0=84980.65905684332,
    Tlimit=1000,
    alow={-26772.19779,901.169269,-3.26534082,0.04298377699999999,-5.38675138e-005,
        3.38452752e-008,-8.56522366e-012},
    blow={-44053.0414,51.18862689},
    ahigh={-314751.7676,-1367.011655,14.01012848,-0.000401864713,
        8.8536147e-008,-1.013466457e-011,4.69175873e-016},
    bhigh={-35490.2667,-45.00692791},
    R=42.65792965843015);

  constant DataRecord CsNa(
    name="CsNa",
    MM=0.15589522,
    Hf=807640.7281762712,
    H0=68649.50060688198,
    Tlimit=1000,
    alow={25217.38609,-429.5362489999999,7.22309474,-0.008460463000000001,
        1.443905157e-005,-1.143624855e-008,3.18372193e-012},
    blow={15790.99265,-8.838790299999999},
    ahigh={3879556.79,-17801.67288,34.913558,-0.02320080793,
        7.861975840000001e-006,-1.171011257e-009,
        6.323927369999999e-014},
    bhigh={119577.6556,-200.1754433},
    R=53.33371991777555);

  constant DataRecord CsO(
    name="CsO",
    MM=0.14890485,
    Hf=252425.0754760506,
    H0=66049.68206206849,
    Tlimit=1000,
    alow={8683.95881,425.027817,-3.4840553,0.0380196983,-6.651927559999999e-005,
        5.17347219e-008,-1.512567066e-011},
    blow={1969.690015,42.4079614},
    ahigh={837554.4350000001,-2418.205772,8.908065349999999,-0.00337818004,
        1.312755917e-006,-2.150508925e-010,1.21913898e-014},
    bhigh={18094.93447,-24.6085858},
    R=55.83748279522124);

  constant DataRecord CsOH(
    name="CsOH",
    MM=0.14991279,
    Hf=-1707659.499899908,
    H0=78943.82460629277,
    Tlimit=1000,
    alow={9386.960789999999,-500.935426,8.30135198,-0.00323559684,
        2.612406777e-006,-4.95061341e-010,-1.038364927e-013},
    blow={-30257.22427,-17.42194837},
    ahigh={896717.113,-2323.978587,7.95964487,0.0001101149275,-6.466013969999999e-008,
        1.045968201e-011,-5.82251417e-016},
    bhigh={-17362.58234,-18.64239624},
    R=55.46205897442107);

  constant DataRecord CsRb(
    name="CsRb",
    MM=0.21837325,
    Hf=510489.8699817858,
    H0=50244.85370804345,
    Tlimit=1000,
    alow={-4910.92268,-9.20901555,5.19337789,-0.00439024699,
        1.254790436e-005,-1.414878514e-008,5.10144131e-012},
    blow={12004.98171,5.36154293},
    ahigh={-13286933.78,34145.7947,-23.73696406,0.0070704654,
        3.86345097e-007,-3.158132986e-010,2.667747207e-014},
    bhigh={-212400.8997,223.9970251},
    R=38.07459017988696);

  constant DataRecord Cs2(
    name="Cs2",
    MM=0.2658109,
    Hf=411587.083148208,
    H0=41492.40305796338,
    Tlimit=1000,
    alow={-46741.5873,595.201951,1.895333975,0.00408206581,
        2.531487119e-006,-9.085139030000001e-009,4.29017993e-012},
    blow={8857.282570000001,23.91592727},
    ahigh={-25927395.9,75398.1891,-74.840868,0.0369286679,-8.08249724e-006,
        8.171850729999999e-010,-3.0892859e-014},
    bhigh={-471504.572,586.093375},
    R=31.279650307794);

  constant DataRecord Cs2Br2(
    name="Cs2Br2",
    MM=0.4256189,
    Hf=-1329426.08751632,
    H0=51955.23507062304,
    Tlimit=1000,
    alow={-6321.28518,-12.13153529,10.04967112,-0.0001102100044,
        1.365293456e-007,-8.85695707e-011,2.339447704e-014},
    blow={-70997.71709999999,-7.53942479},
    ahigh={-7545.84665,-0.2087093009,10.00018042,-8.03426073e-008,
        1.923604258e-011,-2.34469814e-015,1.139365834e-019},
    bhigh={-71058.8354,-7.25179304},
    R=19.53501594971464);

  constant DataRecord Cs2CO3(
    name="Cs2CO3",
    MM=0.3258198,
    Hf=-2475134.841406201,
    H0=65002.37554623753,
    Tlimit=1000,
    alow={-46731.3,943.6549060000001,-0.2374670436,0.0416848461,-5.09437221e-005,
        3.132078394e-008,-7.78042167e-012},
    blow={-103916.2411,40.55853980000001},
    ahigh={-303714.9985,-1517.0784,17.11941656,-0.000444970012,
        9.798325240000001e-008,-1.121256063e-011,
        5.189734780000001e-016},
    bhigh={-94204.1477,-56.8200626},
    R=25.51862102917011);

  constant DataRecord Cs2CL2(
    name="Cs2CL2",
    MM=0.3367169,
    Hf=-1914541.260031796,
    H0=62202.73470087186,
    Tlimit=1000,
    alow={-10779.56357,-53.4610695,10.21710683,-0.000478968703,
        5.90894653e-007,-3.82141652e-010,1.006995985e-013},
    blow={-80295.1517,-12.07856486},
    ahigh={-16251.43966,-0.900613735,10.00077173,-3.41619408e-007,
        8.14496808e-011,-9.897475279999999e-015,4.79833081e-019},
    bhigh={-80565.13219999999,-10.81977337},
    R=24.69276712870664);

  constant DataRecord Cs2F2(
    name="Cs2F2",
    MM=0.3038077064,
    Hf=-2935601.985111462,
    H0=63818.65762968019,
    Tlimit=1000,
    alow={-9942.67748,-253.6723355,11.00684073,-0.002185640152,
        2.664791874e-006,-1.708229209e-009,4.47115198e-013},
    blow={-109058.2601,-20.00699602},
    ahigh={-36779.4642,-4.35575348,10.00366687,-1.603814186e-006,
        3.79146974e-010,-4.57868743e-014,2.209385787e-018},
    bhigh={-110345.6448,-14.15086452},
    R=27.36754804057861);

  constant DataRecord Cs2I2(
    name="Cs2I2",
    MM=0.5196198399999999,
    Hf=-873779.3710879093,
    H0=43464.2815024153,
    Tlimit=1000,
    alow={-4449.28697,-5.32179366,10.02183919,-4.85337485e-005,
        6.019338399999999e-008,-3.90822639e-011,1.032981014e-014},
    blow={-57578.2338,-5.27126709},
    ahigh={-4983.37601,-0.09461179879999999,10.00008229,-3.68096204e-008,
        8.844660910000001e-012,-1.081178562e-015,5.26614198e-020},
    bhigh={-57605.01040000001,-5.14486489},
    R=16.0010672417743);

  constant DataRecord Cs2O(
    name="Cs2O",
    MM=0.2818103,
    Hf=-506920.240317689,
    H0=49997.65799901566,
    Tlimit=1000,
    alow={19105.33804,-496.218153,8.7596063,-0.00351162279,
        4.01647983e-006,-2.450899853e-009,6.17240489e-013},
    blow={-16776.64956,-11.59258822},
    ahigh={-41191.4741,-10.79255391,7.00850047,-3.54295578e-006,
        8.08169912e-010,-9.499419930000001e-014,4.48912254e-018},
    bhigh={-19343.7785,-1.20397045},
    R=29.503790315684);

  constant DataRecord Cs2Oplus(
    name="Cs2Oplus",
    MM=0.2818097514,
    Hf=1006707.271805216,
    H0=51267.65815670069,
    Tlimit=1000,
    alow={683.705609,-243.5575007,7.78303747,-0.001414552725,
        1.470799739e-006,-8.218821330000001e-010,1.911749489e-013},
    blow={33241.9487,-4.75042356},
    ahigh={-31530.85844,-5.77155903,7.00448263,-1.848241331e-006,
        4.1808823e-010,-4.88237627e-014,2.295419936e-018},
    bhigh={31962.2731,-0.0543435069},
    R=29.50384775081279);

  constant DataRecord Cs2O2(
    name="Cs2O2",
    MM=0.2978097,
    Hf=-829620.7410302619,
    H0=58515.54197193711,
    Tlimit=1000,
    alow={22745.0518,-566.7912570000001,10.01728332,0.002547081016,
        -4.90921669e-006,3.84878891e-009,-1.124566008e-012},
    blow={-29473.3436,-18.41275291},
    ahigh={-119003.2094,-92.6107526,10.06915777,-2.766227147e-005,
        6.11075296e-009,-7.003595480000001e-013,3.24374252e-017},
    bhigh={-32556.1074,-17.24868948},
    R=27.91874139761062);

  constant DataRecord Cs2O2H2(
    name="Cs2O2H2",
    MM=0.29982558,
    Hf=-2177932.916864532,
    H0=79837.59424396011,
    Tlimit=1000,
    alow={-10859.81041,-688.306842,16.43543354,-0.00403922058,
        2.331117156e-006,8.43965163e-010,-6.85930973e-013},
    blow={-79394.7623,-49.0619681},
    ahigh={1802857.941,-4656.35475,16.93566597,0.0002117402535,-1.272249096e-007,
        2.066555839e-011,-1.152390667e-015},
    bhigh={-51908.1369,-58.4971916},
    R=27.73102948721054);

  constant DataRecord Cs2SO4(
    name="Cs2SO4",
    MM=0.3618735,
    Hf=-3088515.279510658,
    H0=66288.81639578473,
    Tlimit=1000,
    alow={61536.3787,-638.137433,6.89477209,0.0396018291,-5.529862010000001e-005,
        3.73633252e-008,-9.973241829999999e-012},
    blow={-133976.031,-1.284432588},
    ahigh={-522339.752,-944.415525,19.70476453,-0.000282122599,
        6.240792279999999e-008,-7.16346407e-012,3.32266719e-016},
    bhigh={-136417.9983,-68.20406795},
    R=22.97618366639171);

  constant DataRecord Cu(
    name="Cu",
    MM=0.06354600000000001,
    Hf=5309539.54615554,
    H0=97526.64211752116,
    Tlimit=1000,
    alow={77.1313315,-1.169236206,2.506987803,-2.116434879e-005,
        3.44171471e-008,-2.862608999e-011,9.559250991000001e-015},
    blow={39839.8121,5.73081322},
    ahigh={2308090.411,-8503.261,14.67859102,-0.00846713652,
        2.887821016e-006,-4.27065918e-010,2.304265084e-014},
    bhigh={92075.3562,-78.5470156},
    R=130.8417839045731);

  constant DataRecord Cuplus(
    name="Cuplus",
    MM=0.06354545139999999,
    Hf=17138594.56508637,
    H0=97527.48408362082,
    Tlimit=1000,
    alow={-0.002452340093,2.606893531e-005,2.49999989,
        2.351922485e-010,-2.669362382e-013,1.510315123e-016,-3.278224814e-020},
    blow={130240.0621,5.07594077},
    ahigh={-2181443.016,7217.85819,-6.94115475,0.00620824892,-2.139340497e-006,
        3.56643144e-010,-2.081198501e-014},
    bhigh={85164.56659999999,71.16800670000001},
    R=130.842913486645);

  constant DataRecord Cuminus(
    name="Cuminus",
    MM=0.0635465486,
    Hf=3347445.812344244,
    H0=97525.80016595896,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={24838.64954,5.07596603},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={24838.64954,5.07596603},
    R=130.8406543420047);

  constant DataRecord CuCL(
    name="CuCL",
    MM=0.09899899999999999,
    Hf=920110.3041444863,
    H0=95669.40070101718,
    Tlimit=1000,
    alow={14698.47736,-339.316725,5.72345959,-0.002417296132,
        2.858019864e-006,-1.757900548e-009,4.455047290000001e-013},
    blow={11317.14015,-4.527352594},
    ahigh={-25771.2241,-7.10634606,4.50562318,5.39454827e-005,
        5.38641796e-010,-6.348482770000001e-014,3.006622062e-018},
    bhigh={9566.192870000001,2.680067564},
    R=83.98541399408076);

  constant DataRecord CuF(
    name="CuF",
    MM=0.08254440320000001,
    Hf=-152039.3813932136,
    H0=110038.847552053,
    Tlimit=1000,
    alow={37613.8541,-546.8104900000001,5.83235172,-0.001695312068,
        1.21815088e-006,-3.71328528e-010,2.002276589e-014},
    blow={58.6514072,-7.15693009},
    ahigh={509415.483,-1415.00987,5.63234938,-0.000162912841,-1.156611499e-007,
        5.06603408e-011,-4.15320511e-015},
    bhigh={6305.506600000001,-7.40777361},
    R=100.7272652981032);

  constant DataRecord CuF2(
    name="CuF2",
    MM=0.1015428064,
    Hf=-2628842.056506328,
    H0=118727.3665897026,
    Tlimit=1000,
    alow={65733.1128,-896.243084,7.91756094,0.001345667904,-4.16240001e-006,
        3.71618109e-009,-1.155537597e-012},
    blow={-29168.87325,-15.87076153},
    ahigh={-1650355.082,3775.36212,3.88911655,0.000682191264,
        1.875979026e-007,-5.67736811e-011,3.82324873e-015},
    bhigh={-59533.717,15.22659664},
    R=81.88144778318831);

  constant DataRecord CuO(
    name="CuO",
    MM=0.0795454,
    Hf=3850254.068745647,
    H0=122583.317199989,
    Tlimit=1000,
    alow={4689.76224,-118.4808464,4.56615524,0.000430905802,-8.309886399999999e-007,
        6.94663802e-010,-2.108693366e-013},
    blow={36151.9068,1.733847344},
    ahigh={358228.017,-913.9366409999999,5.13689867,
        6.240577240000001e-005,-1.558613495e-007,5.23680312e-011,-4.026745619999999e-015},
    bhigh={41507.9286,-2.63407096},
    R=104.5248625313343);

  constant DataRecord Cu2(
    name="Cu2",
    MM=0.127092,
    Hf=3818808.422245302,
    H0=78133.58826676737,
    Tlimit=1000,
    alow={-852.918348,-97.2004493,4.8822337,-0.00073713694,
        1.000575401e-006,-6.391989439999999e-010,1.668655797e-013},
    blow={57493.0702,1.105391325},
    ahigh={-86993.995,320.910387,3.97380288,0.000508080967,-1.707470385e-007,
        3.21910819e-011,-1.958830868e-015},
    bhigh={55060.9019,6.91450217},
    R=65.42089195228652);

  constant DataRecord Cu3CL3(
    name="Cu3CL3",
    MM=0.296997,
    Hf=-870614.854695502,
    H0=96713.73784920386,
    Tlimit=1000,
    alow={4487.88532,-873.6644439999999,19.36189091,-0.00713744786,
        8.56045487e-006,-5.419978740000001e-009,1.40517535e-012},
    blow={-31626.8996,-59.76797945000001},
    ahigh={-91885.59679999999,-15.7193643,16.0129417,-5.57299237e-006,
        1.302748507e-009,-1.560175322e-013,7.48082757e-018},
    bhigh={-36087.6074,-40.13211395},
    R=27.99513799802692);

  constant DataRecord D(
    name="D",
    MM=0.002014102,
    Hf=110083912.3341321,
    H0=3077017.946459514,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={25921.287,0.591714338},
    ahigh={60.50019210000001,-0.1810766064,2.500210817,-1.220711706e-007,
        3.71517217e-011,-5.66068021e-015,3.393920393e-019},
    bhigh={25922.43752,0.590212537},
    R=4128.128565484767);

  constant DataRecord Dplus(
    name="Dplus",
    MM=0.0020135534,
    Hf=764978136.6612874,
    H0=3077856.291270944,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={184512.0037,-0.1018414521},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={184512.0037,-0.1018414521},
    R=4129.253289234842);

  constant DataRecord Dminus(
    name="Dminus",
    MM=0.0020146506,
    Hf=70857312.92562591,
    H0=3076180.058219525,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={16423.73393,-0.1010243437},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={16423.73393,-0.1010243437},
    R=4127.004454271128);

  constant DataRecord DBr(
    name="DBr",
    MM=0.08191810200000001,
    Hf=-452116.1391166021,
    H0=105814.2680112388,
    Tlimit=1000,
    alow={-19182.82458,202.0175399,3.044629038,-0.00148815745,
        6.8708978e-006,-6.59116028e-009,2.093769216e-012},
    blow={-6560.0744,8.008690039999999},
    ahigh={665400.044,-2594.092228,6.8858794,-0.001103284901,
        2.894201105e-007,-3.152037514e-011,1.011011776e-015},
    bhigh={10378.1314,-19.73703653},
    R=101.4973711182908);

  constant DataRecord DCL(
    name="DCL",
    MM=0.037467102,
    Hf=-2496777.119297884,
    H0=231165.5702648153,
    Tlimit=1000,
    alow={10464.21033,-231.3813446,5.42069326,-0.007508012650000001,
        1.398672495e-005,-1.066249569e-008,3.011167635e-012},
    blow={-11284.03374,-6.711842349},
    ahigh={411728.4899999999,-1764.535217,5.6688771,-0.000347596417,
        5.88268803e-008,3.76025313e-013,-5.16460056e-016},
    bhigh={-1541.258092,-12.75659404},
    R=221.9139339893436);

  constant DataRecord DF(
    name="DF",
    MM=0.0210125052,
    Hf=-13145866.87169505,
    H0=411093.4854164842,
    Tlimit=1000,
    alow={57213.7075,-731.17338,7.22087087,-0.00942396935,
        1.208025139e-005,-6.94181269e-009,1.538525476e-012},
    blow={-30692.30024,-19.32760992},
    ahigh={800117.2800000001,-2438.386832,5.62066445,-0.0002020416838,
        1.714418979e-008,2.697462563e-012,-2.88829741e-016},
    bhigh={-18574.47029,-14.73004444},
    R=395.6916093945809);

  constant DataRecord DOCL(
    name="DOCL",
    MM=0.053466502,
    Hf=-1487635.865910959,
    H0=193108.0884999733,
    Tlimit=1000,
    alow={68528.3429,-767.344455,5.93397014,0.002868820667,-5.207166370000001e-006,
        4.927572739999999e-009,-1.709526276e-012},
    blow={-6824.03505,-7.757833983},
    ahigh={604306.633,-2646.500381,8.61247421,-0.0005532268239999999,
        1.086845232e-007,-1.13738129e-011,4.90429552e-016},
    bhigh={4845.79518,-25.88861801},
    R=155.5080599811822);

  constant DataRecord DO2(
    name="DO2",
    MM=0.034012902,
    Hf=190731.8581637051,
    H0=295927.2337303062,
    Tlimit=1000,
    alow={-21114.79735,602.337175,-1.294877674,0.0181294797,-2.161807666e-005,
        1.391729127e-008,-3.69774028e-012},
    blow={-2976.943856,32.7283448},
    ahigh={-1267224.927,2799.947016,2.325174609,0.00272632507,-6.31450732e-007,
        6.7292892e-011,-2.765192818e-015},
    bhigh={-19594.11733,17.89922833},
    R=244.4505323303493);

  constant DataRecord DO2minus(
    name="DO2minus",
    MM=0.0340134506,
    Hf=-3081002.019830355,
    H0=296350.11509241,
    Tlimit=1000,
    alow={104870.5051,-890.6236769999999,5.66655356,0.001904603784,
        -1.21526321e-006,6.57751333e-010,-2.147376147e-013},
    blow={-8942.37725,-7.7972192},
    ahigh={552766.192,-2796.895783,8.772206669999999,-0.0006291116630000001,
        1.272331622e-007,-1.364440687e-011,6.00519944e-016},
    bhigh={2512.066767,-28.90020381},
    R=244.4465896088767);

  constant DataRecord D2(
    name="D2",
    MM=0.004028204,
    Hf=0,
    H0=2127276.324634999,
    Tlimit=1000,
    alow={21257.90482,-299.6945907,5.13031498,-0.004172970890000001,
        5.014345719999999e-006,-2.126389969e-009,2.386536969e-013},
    blow={394.49859,-11.64191209},
    ahigh={821516.856,-2365.623159,5.34297451,6.92814599e-005,-8.52367102e-008,
        2.456447415e-011,-1.960597698e-015},
    bhigh={14342.14587,-17.12600356},
    R=2064.064282742384);

  constant DataRecord D2plus(
    name="D2plus",
    MM=0.004027655400000001,
    Hf=372069647.517511,
    H0=2147899.743359374,
    Tlimit=1000,
    alow={-96409.59090000001,1243.052385,-2.557714366,0.01343064234,
        -1.285600289e-005,6.46342167e-009,-1.337616868e-012},
    blow={173096.6171,33.5631492},
    ahigh={925595.135,-4505.21994,11.03203365,-0.00470608903,
        1.83806846e-006,-3.135924623e-010,1.857684975e-014},
    bhigh={205829.889,-52.8391224},
    R=2064.345425380731);

  constant DataRecord D2minus(
    name="D2minus",
    MM=0.004028752599999999,
    Hf=58370578.77418436,
    H0=2162915.389741232,
    Tlimit=1000,
    alow={-4365.33206,311.2987057,0.548195003,0.009956988109999999,
        -1.167000612e-005,6.97565641e-009,-1.682718179e-012},
    blow={25978.97625,14.42223161},
    ahigh={-57988.05190000001,-312.2959355,4.73038828,
        5.6959008e-005,2.01897543e-008,-2.311492448e-012,
        1.070266527e-016},
    bhigh={28512.00896,-9.15752792},
    R=2063.783216671086);

  constant DataRecord D2O(
    name="D2O",
    MM=0.020027604,
    Hf=-12443325.72183872,
    H0=497314.4565870186,
    Tlimit=1000,
    alow={6958.27847,-12.80889437,3.59587887,0.001502093683,
        3.59467505e-007,5.3404172e-010,-5.18194127e-013},
    blow={-31019.44566,2.895556576},
    ahigh={1544193.253,-5474.238899999999,10.17542424,-0.0009619415540000001,
        2.036545675e-007,-2.050566442e-011,8.510770689999999e-016},
    bhigh={2983.24898,-44.6501157},
    R=415.1506091292798);

  constant DataRecord D2O2(
    name="D2O2",
    MM=0.036027004,
    Hf=-4005328.891628069,
    H0=321026.9441222478,
    Tlimit=1000,
    alow={29577.11324,-68.9303757,2.043905473,0.01570281822,-1.935478714e-005,
        1.384941336e-008,-4.1041849e-012},
    blow={-18025.02679,13.47156482},
    ahigh={1147867.936,-5225.76093,13.11088701,-0.001179811896,
        2.729336904e-007,-2.961433535e-011,1.310306129e-015},
    bhigh={12195.80532,-56.905382},
    R=230.7844415816536);

  constant DataRecord D2S(
    name="D2S",
    MM=0.036093204,
    Hf=-665126.5983479882,
    H0=279513.9217898196,
    Tlimit=1000,
    alow={3988.38648,-66.2079256,4.39335445,-0.002325113084,
        1.189503465e-005,-1.146524521e-008,3.62619045e-012},
    blow={-3787.38555,0.9238754374999999},
    ahigh={423581.463,-2823.776231,8.96282184,-0.000646923123,
        1.634615644e-007,-1.797991376e-011,8.16093957e-016},
    bhigh={12046.03509,-31.91047376},
    R=230.3611505368158);

  constant DataRecord eminus(
    name="eminus",
    MM=5.48579903e-007,
    Hf=0,
    H0=11297220270.20738,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-745.375,-11.72081224},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={-745.375,-11.72081224},
    R=15156355.44527048);

  constant DataRecord F(
    name="F",
    MM=0.0189984032,
    Hf=4178245.885422623,
    H0=343105.677428722,
    Tlimit=1000,
    alow={1137.409088,-145.3392797,4.07740361,-0.004303360139999999,
        5.72889774e-006,-3.8193129e-009,1.018322509e-012},
    blow={9311.110120000001,-3.55898265},
    ahigh={14735.06226,81.4992736,2.444371819,2.120210026e-005,-4.54691862e-009,
        5.10952873e-013,-2.333894647e-017},
    bhigh={8388.37465,5.47871064},
    R=437.6405697085111);

  constant DataRecord Fplus(
    name="Fplus",
    MM=0.0189978546,
    Hf=93000834.52581009,
    H0=353236.3070091083,
    Tlimit=1000,
    alow={-38716.8019,321.881566,2.200920452,-0.0002455492688,
        7.85835506e-007,-6.43598792e-010,1.839793564e-013},
    blow={209883.0937,7.81699924},
    ahigh={16496.35664,133.7351478,2.332522942,0.0001215277877,-4.8010377e-008,
        9.027225149999999e-012,-5.47066494e-016},
    bhigh={211074.5327,6.62581709},
    R=437.653207431117);

  constant DataRecord Fminus(
    name="Fminus",
    MM=0.0189989518,
    Hf=-13426639.25280341,
    H0=326198.4169042421,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-31425.72443,3.26488271},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={-31425.72443,3.26488271},
    R=437.6279327157407);

  constant DataRecord FCN(
    name="FCN",
    MM=0.0450158032,
    Hf=762573.3977795602,
    H0=225008.9808460865,
    Tlimit=1000,
    alow={39844.5412,-698.865536,7.05883966,-0.001404863382,
        3.96465251e-006,-3.045609294e-009,7.9230459e-013},
    blow={6172.627570000001,-15.05643174},
    ahigh={398187.355,-2302.971079,9.027081389999999,-0.000522871026,
        1.191059272e-007,-1.280287231e-011,5.73380719e-016},
    bhigh={15884.49451,-29.84971982},
    R=184.7011806733685);

  constant DataRecord FCO(
    name="FCO",
    MM=0.0470085032,
    Hf=-3816716.929629871,
    H0=220980.3395739688,
    Tlimit=1000,
    alow={11326.62744,-53.979185,2.966927601,0.00755995935,-6.21177358e-006,
        2.40378155e-009,-3.36950775e-013},
    blow={-22403.69579,10.92652142},
    ahigh={-60858.5158,-1022.397533,7.52732256,-0.0001057942328,-1.365311093e-009,
        2.484612871e-012,-9.9979168e-017},
    bhigh={-18050.98416,-16.30331278},
    R=176.8716601042511);

  constant DataRecord FO(
    name="FO",
    MM=0.0349978032,
    Hf=3114826.932908749,
    H0=268245.4080432112,
    Tlimit=1000,
    alow={-39121.8244,796.703694,-1.634777767,0.01601810071,-2.095210771e-005,
        1.382740666e-008,-3.66452495e-012},
    blow={8375.525229999999,33.83325720000001},
    ahigh={-1597940.503,4377.376380000001,-0.489750764,
        0.002682336321,-6.90080485e-007,7.24647968e-011,-2.726912632e-015},
    bhigh={-16442.48211,35.5992361},
    R=237.5712541866057);

  constant DataRecord FO2_FOO(
    name="FO2_FOO",
    MM=0.0509972032,
    Hf=498066.529264099,
    H0=220714.2998775274,
    Tlimit=1000,
    alow={5821.564,-234.7363967,5.43733876,0.002165855252,
        3.67147219e-007,-2.071530827e-009,9.43106685e-013},
    blow={2694.856027,-1.168202057},
    ahigh={-1213166.895,2493.397189,4.46506574,
        0.0009416104040000001,-6.426472259999999e-008,-1.085643277e-011,
        1.216995394e-015},
    bhigh={-15968.00286,8.65519318},
    R=163.0378036103753);

  constant DataRecord FO2_OFO(
    name="FO2_OFO",
    MM=0.0509972032,
    Hf=7423936.534621569,
    H0=206646.2734960336,
    Tlimit=1000,
    alow={-77341.064,1663.800209,-9.61281516,0.04989156870000001,-6.94621713e-005,
        4.7077878e-008,-1.258890729e-011},
    blow={36970.9273,77.9594304},
    ahigh={-621186.7340000001,936.947459,6.40155875,0.0002136110846,
        -4.33797765e-008,4.66731224e-012,-2.059767432e-016},
    bhigh={36383.5727,-6.15026433},
    R=163.0378036103753);

  constant DataRecord F2(
    name="F2",
    MM=0.0379968064,
    Hf=0,
    H0=232259.1511269747,
    Tlimit=1000,
    alow={10181.76308,22.74241183,1.97135304,0.008151604010000001,-1.14896009e-005,
        7.95865253e-009,-2.167079526e-012},
    blow={-958.6943,11.30600296},
    ahigh={-2941167.79,9456.5977,-7.73861615,0.00764471299,-2.241007605e-006,
        2.915845236e-010,-1.425033974e-014},
    bhigh={-60710.0561,84.23835080000001},
    R=218.8202848542556);

  constant DataRecord F2O(
    name="F2O",
    MM=0.0539962064,
    Hf=453735.5794684124,
    H0=202079.4001557858,
    Tlimit=1000,
    alow={30829.19995,-229.9506259,2.603805825,0.01586111264,-2.345633734e-005,
        1.679619314e-008,-4.70356033e-012},
    blow={3055.185332,10.50933022},
    ahigh={-188537.4518,-210.0729689,7.15123916,0.0001327687906,
        1.804705706e-008,-1.416973671e-012,6.489389390000001e-017},
    bhigh={1449.129965,-12.57858336},
    R=153.9825212609751);

  constant DataRecord F2O2(
    name="F2O2",
    MM=0.06999560639999999,
    Hf=274302.9311051158,
    H0=196847.3981246915,
    Tlimit=1000,
    alow={56122.70460000001,-998.595223,8.98064939,0.00642190087,-9.88851602e-006,
        6.85806101e-009,-1.842137493e-012},
    blow={5298.71259,-22.39292195},
    ahigh={-219056.3532,-391.092081,10.29107144,-0.0001163345202,
        2.570922521e-008,-2.949199983e-012,1.367386916e-016},
    bhigh={827.8020939999999,-27.56752555},
    R=118.7856270933028);

  constant DataRecord FS2F(
    name="FS2F",
    MM=0.1021268064,
    Hf=-3294286.895472725,
    H0=142913.5063994325,
    Tlimit=1000,
    alow={114446.228,-1853.247564,13.94098518,-0.00404368937,
        1.370970316e-006,6.7119031e-010,-4.624954960000001e-013},
    blow={-33510.6833,-48.49215357},
    ahigh={-207709.7921,-109.4539831,10.08136946,-3.23953791e-005,
        7.12522527e-009,-8.13478741e-013,3.75502241e-017},
    bhigh={-43494.4606,-23.46916058},
    R=81.41321845936034);

  constant DataRecord Fe(
    name="Fe",
    MM=0.055845,
    Hf=7439717.07404423,
    H0=122666.7920136091,
    Tlimit=1000,
    alow={67908.2266,-1197.218407,9.84339331,-0.01652324828,
        1.917939959e-005,-1.149825371e-008,2.832773807e-012},
    blow={54669.9594,-33.8394626},
    ahigh={-1954923.682,6737.161099999999,-5.48641097,
        0.004378803450000001,-1.116286672e-006,1.544348856e-010,-8.023578182e-015},
    bhigh={7137.37006,65.0497986},
    R=148.8848061599069);

  constant DataRecord Feplus(
    name="Feplus",
    MM=0.0558444514,
    Hf=21205649.25094779,
    H0=124197.6387290645,
    Tlimit=1000,
    alow={-56912.3162,184.713439,4.19697212,-0.00597827597,
        1.054267912e-005,-8.059804319999999e-009,2.256925874e-012},
    blow={140120.6571,-0.360254258},
    ahigh={-817645.009,1925.359408,1.717387154,0.000338533898,-9.813533120000001e-008,
        2.228179208e-011,-1.483964439e-015},
    bhigh={128635.2466,15.00256262},
    R=148.8862687618774);

  constant DataRecord Fe_CO_5(
    name="Fe_CO_5",
    MM=0.1958955,
    Hf=-3715501.377009681,
    H0=169199.3894704064,
    Tlimit=1000,
    alow={379780.571,-7285.92816,54.0023618,-0.06935400750000001,
        0.0001026705717,-7.20737313e-008,1.958981996e-011},
    blow={-58545.8048,-260.4377836},
    ahigh={1116600.852,-8067.07473,36.5294241,-0.0020471903,
        4.44196775e-007,-4.93250713e-011,2.235704865e-015},
    bhigh={-48606.6125,-175.4566113},
    R=42.44340477448436);

  constant DataRecord FeCL(
    name="FeCL",
    MM=0.091298,
    Hf=2749676.882297531,
    H0=113662.435102631,
    Tlimit=1000,
    alow={11173.40353,-54.0214429,3.48605792,0.00687983714,-1.273679557e-005,
        1.025321859e-008,-3.051544011e-012},
    blow={29286.8199,9.428962979},
    ahigh={528870.022,-1282.897413,5.79844169,-0.0002896589776,
        3.34390381e-008,-1.469606582e-013,-1.213444602e-016},
    bhigh={37261.9673,-4.075134191},
    R=91.06959626716905);

  constant DataRecord FeCL2(
    name="FeCL2",
    MM=0.126751,
    Hf=-1112423.570622717,
    H0=112640.8312360455,
    Tlimit=1000,
    alow={23011.21607,-585.804406,9.322903480000001,-0.003006298824,
        2.590788666e-006,-1.080178662e-009,2.341239608e-013},
    blow={-16210.41276,-18.16752393},
    ahigh={164412.3697,692.800269,4.63827014,0.002754339782,-8.624218250000001e-007,
        1.170827576e-010,-5.93806195e-015},
    bhigh={-22197.21855,11.16897701},
    R=65.59689469905563);

  constant DataRecord FeCL3(
    name="FeCL3",
    MM=0.162204,
    Hf=-6529458.509038001,
    H0=112291.1457177382,
    Tlimit=1000,
    alow={4284.772099999999,-574.170537,12.20667256,-0.00468043412,
        5.609500470000001e-006,-3.5495995e-009,
        9.198543490000001e-013},
    blow={-127568.8456,-28.87584081},
    ahigh={-59157.40590000001,-10.33382228,10.00849967,-3.65765187e-006,
        8.545873639999999e-010,-1.023070527e-013,4.90406364e-018},
    bhigh={-130501.205,-15.98494171},
    R=51.25935242040887);

  constant DataRecord FeO(
    name="FeO",
    MM=0.07184439999999999,
    Hf=3494218.060141083,
    H0=123002.363440992,
    Tlimit=1000,
    alow={15692.82213,-64.6018888,2.45892547,0.00701604736,-1.021405947e-005,
        7.179297870000001e-009,-1.978966365e-012},
    blow={29645.72665,13.26115545},
    ahigh={-119597.148,-362.486478,5.51888075,-0.0009978856889999999,
        4.37691383e-007,-6.79062946e-011,3.63929268e-015},
    bhigh={30379.85806,-3.63365542},
    R=115.7288807478384);

  constant DataRecord Fe_OH_2(
    name="Fe_OH_2",
    MM=0.08985968,
    Hf=-3678357.189787456,
    H0=158129.4413690323,
    Tlimit=1000,
    alow={444302.72,-6795.14089,38.9472621,-0.0597300568,
        7.046165430000001e-005,-4.087859510000001e-008,
        9.368766340000001e-012},
    blow={-9051.42086,-193.1304058},
    ahigh={1612519.19,-6533.24199,18.42922816,-0.002073249635,
        4.26587436e-007,-4.56406313e-011,1.990105746e-015},
    bhigh={-2992.568633,-84.45940589999999},
    R=92.52728253650581);

  constant DataRecord Fe2CL4(
    name="Fe2CL4",
    MM=0.253502,
    Hf=-1701644.957436233,
    H0=117747.3984426158,
    Tlimit=1000,
    alow={1501.308814,-661.709651,18.26924882,-0.00418149466,
        4.196535049999999e-006,-2.188670747e-009,
        5.395194700000001e-013},
    blow={-53400.5758,-49.3564068},
    ahigh={140245.0973,693.606441,13.1380041,0.00275433307,-8.623996010000001e-007,
        1.170782491e-010,-5.93777808e-015},
    bhigh={-59741.72730000001,-17.52491511},
    R=32.79844734952781);

  constant DataRecord Fe2CL6(
    name="Fe2CL6",
    MM=0.324408,
    Hf=-2017143.843555029,
    H0=124682.0485314789,
    Tlimit=1000,
    alow={-10345.44447,-823.48766,25.20090594,-0.00684579679,
        8.25582075e-006,-5.24896566e-009,1.365242237e-012},
    blow={-81318.4719,-80.10768938},
    ahigh={-99991.17999999999,-14.57716085,22.0120846,-5.22948113e-006,
        1.226831608e-009,-1.473195806e-013,7.07827233e-018},
    bhigh={-85514.9619,-61.43757198},
    R=25.62967621020443);

  constant DataRecord Ga(
    name="Ga",
    MM=0.06972299999999999,
    Hf=3901151.700299758,
    H0=93959.16698937224,
    Tlimit=1000,
    alow={238794.789,-3121.634631,16.30171272,-0.02347922342,
        1.932327565e-005,-7.31631187e-009,8.857387735e-013},
    blow={47327.1738,-75.47172759999999},
    ahigh={-55441.8652,880.8624419999999,1.760717716,0.000299325946,
        -5.61082731e-008,2.682832239e-012,3.132134914e-016},
    bhigh={26843.51822,12.52212023},
    R=119.2500609554953);

  constant DataRecord Gaplus(
    name="Gaplus",
    MM=0.0697224514,
    Hf=12287124.31645799,
    H0=88887.12137278639,
    Tlimit=1000,
    alow={0.000409834494,-4.34358162e-006,2.500000019,-4.389036810000001e-011,
        5.5639692e-014,-3.63822826e-017,9.607881994999999e-021},
    blow={102289.9726,5.21509046},
    ahigh={35666.0714,-110.8845546,2.635517951,-8.33897352e-005,
        2.734243614e-008,-4.55567374e-012,3.035050101e-016},
    bhigh={102989.743,4.25707541},
    R=119.2509992555999);

  constant DataRecord GaBr(
    name="GaBr",
    MM=0.149627,
    Hf=-120084.4767321406,
    H0=66379.18958476746,
    Tlimit=1000,
    alow={-2185.275415,-76.72232969999999,4.77080567,-0.000449788106,
        5.5798536e-007,-3.065156457e-010,7.042946040000001e-014},
    blow={-3138.004818,2.948144294},
    ahigh={335980.503,-840.683668,5.14508473,-3.265526e-005,-7.67102275e-008,
        3.63512382e-011,-3.35817783e-015},
    bhigh={2035.179445,-0.427789408},
    R=55.56799240778737);

  constant DataRecord GaBr2(
    name="GaBr2",
    MM=0.229531,
    Hf=-649938.1434316061,
    H0=61102.63101716108,
    Tlimit=1000,
    alow={7081.68162,-370.57661,8.418425360000001,-0.003001930915,
        3.59547767e-006,-2.276883735e-009,5.91322177e-013},
    blow={-18211.16655,-9.512572049999999},
    ahigh={-330229.436,476.672265,7.1047254,-0.0005522771210000001,
        3.159876015e-007,-5.51363715e-011,3.17329323e-015},
    bhigh={-23656.8362,-1.162714892},
    R=36.22374319808653);

  constant DataRecord GaBr3(
    name="GaBr3",
    MM=0.309435,
    Hf=-946766.4065151,
    H0=61522.89495370594,
    Tlimit=1000,
    alow={6363.80734,-514.204045,11.96065138,-0.00413463765,
        4.933978330000001e-006,-3.111868526e-009,8.04363148e-013},
    blow={-35704.155,-25.56896053},
    ahigh={-51030.6375,-9.39520969,10.00768765,-3.2959543e-006,
        7.679838140000001e-010,-9.175147259999999e-014,
        4.39118694e-018},
    bhigh={-38334.0215,-14.10315914},
    R=26.86984988769855);

  constant DataRecord GaCL(
    name="GaCL",
    MM=0.105176,
    Hf=-661951.7760705864,
    H0=91362.24994295275,
    Tlimit=1000,
    alow={6417.143,-225.7949147,5.31167369,-0.001562280975,
        1.836579731e-006,-1.100421873e-009,2.725812445e-013},
    blow={-8593.892329999999,-1.695911735},
    ahigh={-486484.224,1452.870183,2.719542959,0.001144285628,-3.43145286e-007,
        5.47044048e-011,-3.019622103e-015},
    bhigh={-18950.84035,15.70926145},
    R=79.05293983418271);

  constant DataRecord GaCL2(
    name="GaCL2",
    MM=0.140629,
    Hf=-1571360.878623897,
    H0=96092.49159135029,
    Tlimit=1000,
    alow={22254.81851,-604.621844,9.220388910000001,-0.00455440079,
        5.32485518e-006,-3.30860557e-009,8.462235559999999e-013},
    blow={-25645.50386,-16.85409262},
    ahigh={-344540.53,471.443716,7.10877548,-0.000553943356,
        3.16363824e-007,-5.51802393e-011,3.17535303e-015},
    bhigh={-32309.3616,-3.74484074},
    R=59.12345248846255);

  constant DataRecord GaCL3(
    name="GaCL3",
    MM=0.176082,
    Hf=-2456950.47193921,
    H0=98677.01979759432,
    Tlimit=1000,
    alow={47849.484,-1162.678125,14.08954213,-0.008106134290000001,
        9.21943016e-006,-5.59971055e-009,1.4048526e-012},
    blow={-49159.0973,-42.82179383},
    ahigh={-94669.1731,-25.61468254,10.02010048,-8.35407307e-006,
        1.901439055e-009,-2.231168493e-013,1.052949609e-017},
    bhigh={-55182.0143,-18.64958383},
    R=47.21931827216866);

  constant DataRecord GaF(
    name="GaF",
    MM=0.08872140319999999,
    Hf=-2621785.528748265,
    H0=102355.3356063241,
    Tlimit=1000,
    alow={36703.9801,-533.6572219999999,5.75929192,-0.001506128492,
        9.509038450000001e-007,-1.83094113e-010,-3.135959193e-014},
    blow={-26470.7569,-6.58932188},
    ahigh={-298339.2279,722.5157870000001,3.63955743,0.000554673676,
        -1.46490145e-007,2.177385396e-011,-1.031058874e-015},
    bhigh={-34085.2871,7.55396},
    R=93.71438796179906);

  constant DataRecord GaF2(
    name="GaF2",
    MM=0.1077198064,
    Hf=-4796819.250503221,
    H0=112473.8282114105,
    Tlimit=1000,
    alow={68425.3953,-889.761774,7.70745549,0.00207215089,-5.28998193e-006,
        4.56412742e-009,-1.406942753e-012},
    blow={-59198.5615,-13.41142116},
    ahigh={410025.1359999999,-1723.259472,8.95132922,-0.001059205682,
        2.745755154e-007,-2.907681311e-011,1.084834142e-015},
    bhigh={-53765.716,-21.13835528},
    R=77.18610233224483);

  constant DataRecord GaF3(
    name="GaF3",
    MM=0.1267182096,
    Hf=-7271859.237190485,
    H0=120132.8289600455,
    Tlimit=1000,
    alow={95932.66699999999,-1355.507494,10.97760197,0.00346157172,
        -8.469551949999999e-006,7.22246893e-009,-2.213328653e-012},
    blow={-106147.9087,-32.1265185},
    ahigh={-209696.176,-143.1211274,10.10568378,-4.18493682e-005,
        9.16475945e-009,-1.042661957e-012,4.79916345e-017},
    bhigh={-113667.8134,-23.9253933},
    R=65.61386896362842);

  constant DataRecord GaH(
    name="GaH",
    MM=0.07073094000000001,
    Hf=3030122.376431021,
    H0=122621.0764341602,
    Tlimit=1000,
    alow={-43918.762,625.445712,0.327686289,0.0064966415,-3.80297001e-006,
        2.852103704e-010,3.62680913e-013},
    blow={21712.60108,22.24032244},
    ahigh={3257993.99,-11090.99502,18.01126796,-0.008167719110000001,
        2.601293566e-006,-3.81345935e-010,2.028049649e-014},
    bhigh={93697.78240000001,-98.2090022},
    R=117.5507069466347);

  constant DataRecord GaI(
    name="GaI",
    MM=0.19662747,
    Hf=228203.7296212986,
    H0=51412.56203927151,
    Tlimit=1000,
    alow={-3661.85503,-32.0692418,4.59996192,-8.899475459999999e-005,
        1.162792633e-007,-1.812351457e-011,-7.584619639999999e-015},
    blow={4198.64937,4.92896465},
    ahigh={1498356.654,-4551.96724,9.803005349999999,-0.002943735609,
        8.658040509999999e-007,-1.106638204e-010,5.00783686e-015},
    bhigh={32918.1191,-32.2735977},
    R=42.28540396720764);

  constant DataRecord GaI2(
    name="GaI2",
    MM=0.32353194,
    Hf=-89496.46517125944,
    H0=44727.99501650439,
    Tlimit=1000,
    alow={-983.13959,-215.2621259,7.84431876,-0.001819797849,
        2.210706958e-006,-1.416110855e-009,3.71376293e-013},
    blow={-4534.090230000001,-4.25051681},
    ahigh={-320287.975,479.650233,7.10233396,-0.000551265783,
        3.157543452e-007,-5.51087194e-011,3.17197773e-015},
    bhigh={-9180.919610000001,0.727520488},
    R=25.69907626430948);

  constant DataRecord GaI3(
    name="GaI3",
    MM=0.45043641,
    Hf=-257255.4914022159,
    H0=44673.91967714155,
    Tlimit=1000,
    alow={-5663.47265,-242.5937116,10.95451119,-0.002059175489,
        2.499117622e-006,-1.596502506e-009,4.16764406e-013},
    blow={-15767.22832,-16.46129942},
    ahigh={-31640.4013,-4.20866283,10.00352001,-1.53265018e-006,
        3.61153154e-010,-4.35097887e-014,2.095704875e-018},
    bhigh={-17000.58453,-10.90291552},
    R=18.45870319408682);

  constant DataRecord GaO(
    name="GaO",
    MM=0.08572239999999999,
    Hf=1712779.938499156,
    H0=104116.3919815591,
    Tlimit=1000,
    alow={73255.4391,-980.4269509999999,7.84412276,-0.00717107285,
        7.87278051e-006,-2.401464112e-009,-2.594919458e-013},
    blow={21405.81724,-17.99742951},
    ahigh={2937313.804,-11183.14112,18.59366773,-0.00685475345,
        1.665399251e-006,-1.887560878e-010,7.97268692e-015},
    bhigh={85302.48080000001,-99.04040480000001},
    R=96.9929913301541);

  constant DataRecord GaOH(
    name="GaOH",
    MM=0.08673034,
    Hf=-1656058.249051024,
    H0=122028.9001518961,
    Tlimit=1000,
    alow={69631.0187,-1247.828695,10.22001611,-0.00592253439,
        4.6433874e-006,-1.215936978e-009,-2.945243614e-014},
    blow={-12753.97794,-32.17063},
    ahigh={842905.101,-2372.324595,8.009071090000001,
        8.77723071e-005,-5.94306891e-008,9.841943439999999e-012,-5.53155279e-016},
    bhigh={-3751.78825,-21.71053719},
    R=95.86578353088434);

  constant DataRecord Ga2Br2(
    name="Ga2Br2",
    MM=0.299254,
    Hf=-457683.7469173344,
    H0=69483.80974022068,
    Tlimit=1000,
    alow={-11171.83241,-74.7147162,10.30246084,-0.0006657929850000001,
        8.20051585e-007,-5.29702152e-010,1.394553192e-013},
    blow={-19132.97856,-13.17110316},
    ahigh={-18853.73131,-1.263621802,10.00108034,-4.774975660000001e-007,
        1.137227648e-010,-1.380820486e-014,6.69024243e-019},
    bhigh={-19510.53843,-11.41667594},
    R=27.78399620389368);

  constant DataRecord Ga2Br4(
    name="Ga2Br4",
    MM=0.459062,
    Hf=-905803.647437601,
    H0=66639.72622434443,
    Tlimit=1000,
    alow={-13155.45939,-413.655302,17.62849229,-0.00351465216,
        4.26693773e-006,-2.726515882e-009,7.11892449e-013},
    blow={-52831.0181,-44.2752069},
    ahigh={-57421.6721,-7.16013737,16.00598947,-2.60818227e-006,
        6.14645595e-010,-7.40543865e-014,3.56712663e-018},
    bhigh={-54933.8976,-34.79271660000001},
    R=18.11187159904327);

  constant DataRecord Ga2Br6(
    name="Ga2Br6",
    MM=0.61887,
    Hf=-1088578.75159565,
    H0=66494.20072066832,
    Tlimit=1000,
    alow={-6725.11689,-806.752655,25.11671424,-0.00663651457,
        7.9775557e-006,-5.05968521e-009,1.313546388e-012},
    blow={-83706.352,-75.8527872},
    ahigh={-95261.73,-14.4468188,22.01192546,-5.14500674e-006,
        1.204348449e-009,-1.443806473e-013,6.928270740000001e-018},
    bhigh={-87822.23300000001,-57.6589512},
    R=13.43492494384927);

  constant DataRecord Ga2CL2(
    name="Ga2CL2",
    MM=0.210352,
    Hf=-1050490.064273218,
    H0=92646.73024264089,
    Tlimit=1000,
    alow={-9246.1337,-259.2159934,11.02847129,-0.002231983927,
        2.720723456e-006,-1.743798624e-009,4.56366604e-013},
    blow={-28340.59821,-20.67773272},
    ahigh={-36689.542,-4.43458068,10.00373051,-1.630793333e-006,
        3.85375332e-010,-4.65252773e-014,2.244498791e-018},
    bhigh={-29656.33085,-14.69535817},
    R=39.52646991709135);

  constant DataRecord Ga2CL4(
    name="Ga2CL4",
    MM=0.281258,
    Hf=-2141545.584481152,
    H0=97118.63129226546,
    Tlimit=1000,
    alow={16373.43702,-1140.637354,20.30139827,-0.0089977462,
        1.067254867e-005,-6.700290619999999e-009,1.725749144e-012},
    blow={-71623.85010000001,-66.663619},
    ahigh={-112711.0409,-21.38517542,16.01738077,-7.41556464e-006,
        1.721694751e-009,-2.051361953e-013,9.797311499999999e-018},
    bhigh={-77468.53380000001,-41.4728087},
    R=29.56172624423128);

  constant DataRecord Ga2CL6(
    name="Ga2CL6",
    MM=0.352164,
    Hf=-2732998.069081451,
    H0=103246.7799093604,
    Tlimit=1000,
    alow={60894.69839999999,-2104.456302,29.59653878,-0.01537809796,
        1.779096808e-005,-1.095619429e-008,2.779706493e-012},
    blow={-111840.0535,-112.1945814},
    ahigh={-189844.5426,-44.1365524,22.03505047,-1.470071128e-005,
        3.36951281e-009,-3.9754628e-013,1.884231868e-017},
    bhigh={-122696.9998,-67.45332883},
    R=23.60965913608433);

  constant DataRecord Ga2F2(
    name="Ga2F2",
    MM=0.1774428064,
    Hf=-3416488.705850406,
    H0=96638.77813871186,
    Tlimit=1000,
    alow={29781.3065,-1013.97552,13.74933053,-0.00772805096,
        9.06400733e-006,-5.64119322e-009,1.443106716e-012},
    blow={-70860.8337,-41.09833949999999},
    ahigh={-87732.34929999999,-19.8377587,10.0159403,-6.744402830000001e-006,
        1.556129063e-009,-1.845316975e-013,8.780884020000001e-018},
    bhigh={-76073.6863,-19.08325521},
    R=46.85719398089953);

  constant DataRecord Ga2F4(
    name="Ga2F4",
    MM=0.2154396128,
    Hf=-6150229.016750257,
    H0=105148.9171632971,
    Tlimit=1000,
    alow={142207.9998,-2798.829941,23.95904235,-0.01293904774,
        1.223101326e-005,-6.25120982e-009,1.334919195e-012},
    blow={-149601.371,-97.34153640000001},
    ahigh={-270436.609,-104.9957196,16.07903965,-3.17889592e-005,
        7.04958272e-009,-8.10237952e-013,3.76054053e-017},
    bhigh={-164416.9589,-48.9659173},
    R=38.59305116612241);

  constant DataRecord Ga2F6(
    name="Ga2F6",
    MM=0.2534364192,
    Hf=-7961065.143552976,
    H0=118891.6576990526,
    Tlimit=1000,
    alow={240904.5572,-4142.3798,31.9577372,-0.0129791429,
        8.95928219e-006,-2.733621068e-009,1.554030994e-013},
    blow={-227278.524,-139.8403732},
    ahigh={-436866.48,-212.8208368,22.15886373,-6.34628791e-005,
        1.399738556e-008,-1.601732039e-012,7.407584420000001e-017},
    bhigh={-249429.8707,-77.87635830000001},
    R=32.80693448181421);

  constant DataRecord Ga2I2(
    name="Ga2I2",
    MM=0.39325494,
    Hf=34382.14151867996,
    H0=54666.69280746988,
    Tlimit=1000,
    alow={-8960.25267,-31.7205721,10.12930491,-0.0002860191165,
        3.53533301e-007,-2.289632389e-010,6.04008536e-014},
    blow={-1233.174068,-9.80196838},
    ahigh={-12190.56501,-0.528755447,10.00045392,-2.011599344e-007,
        4.79946781e-011,-5.83478108e-015,2.829565069e-019},
    bhigh={-1393.258606,-9.052614910000001},
    R=21.14270198360382);

  constant DataRecord Ga2I4(
    name="Ga2I4",
    MM=0.64706388,
    Hf=-246139.5109861487,
    H0=50356.40839664856,
    Tlimit=1000,
    alow={-17694.95991,-135.4871509,16.54625333,-0.001199014713,
        1.473754848e-006,-9.504796569999999e-010,2.499380837e-013},
    blow={-23334.05795,-33.2571289},
    ahigh={-31712.9976,-2.287068836,16.00194812,-8.58896438e-007,
        2.041966602e-010,-2.476145769e-014,1.198551944e-018},
    bhigh={-24019.40505,-30.08672521},
    R=12.84953813215474);

  constant DataRecord Ga2I6(
    name="Ga2I6",
    MM=0.90087282,
    Hf=-352208.0097832234,
    H0=48367.95719955232,
    Tlimit=1000,
    alow={-21108.91458,-369.540416,23.46811836,-0.00318917821,
        3.89033904e-006,-2.494830378e-009,6.53200728e-013},
    blow={-43011.8809,-60.148115},
    ahigh={-60156.9815,-6.32920923,22.0053304,-2.332008629e-006,
        5.51386848e-010,-6.659445350000001e-014,3.21367043e-018},
    bhigh={-44886.9938,-51.6100875},
    R=9.22935159704341);

  constant DataRecord Ga2O(
    name="Ga2O",
    MM=0.1554454,
    Hf=-639822.4521278854,
    H0=78243.51830288963,
    Tlimit=1000,
    alow={56971.9718,-807.4085990000001,7.73306154,0.001478450874,-4.097743430000001e-006,
        3.58115892e-009,-1.107073202e-012},
    blow={-9512.216820000002,-12.56149299},
    ahigh={-119387.4986,-87.19341610000001,7.0646782,-2.571524542e-005,
        5.65110849e-009,-6.44819054e-013,2.975374645e-017},
    bhigh={-13936.94796,-6.9428013},
    R=53.4880543264709);

  constant DataRecord Ge(
    name="Ge",
    MM=0.07264,
    Hf=5063325.991189428,
    H0=101852.7533039648,
    Tlimit=1000,
    alow={-20592.15242,-143.2022103,4.50600233,0.00154718784,-8.518296550000001e-006,
        8.24382446e-009,-2.566167305e-012},
    blow={43630.7086,-6.224648889},
    ahigh={-856541.384,3917.95866,-1.809888212,0.002276482224,-5.36562755e-007,
        5.984958090000001e-011,-2.541700646e-015},
    bhigh={19565.18798,38.41408752},
    R=114.4613436123348);

  constant DataRecord Geplus(
    name="Geplus",
    MM=0.0726394514,
    Hf=15624903.03994779,
    H0=85432.70743919742,
    Tlimit=1000,
    alow={-345366.643,4008.44971,-15.22395737,0.0362603002,-3.35136726e-005,
        1.431059219e-008,-2.236976459e-012},
    blow={115705.8042,109.0158182},
    ahigh={-2244860.57,5165.53114,-0.386751651,0.000852873094,-1.386040003e-007,
        1.155945775e-011,-3.784413134e-016},
    bhigh={100682.3985,29.65845411},
    R=114.4622080667311);

  constant DataRecord Geminus(
    name="Geminus",
    MM=0.07264054860000001,
    Hf=3378313.417638478,
    H0=96102.52310236543,
    Tlimit=1000,
    alow={2989.142308,86.5741723,2.191868507,0.0005900795269999999,
        -6.37580058e-007,3.66113215e-010,-8.689778450000001e-014},
    blow={28356.9519,9.417623637},
    ahigh={13520.40246,-0.504851878,2.500140247,-3.65294416e-009,-6.7167222e-012,
        1.378119925e-015,-8.475212940000001e-020},
    bhigh={28817.39757,7.577953867},
    R=114.4604791709957);

  constant DataRecord GeBr(
    name="GeBr",
    MM=0.152544,
    Hf=900973.6141703377,
    H0=64664.09036081393,
    Tlimit=1000,
    alow={-56807.7463,917.336126,-2.224809366,0.02171239242,-3.035490868e-005,
        2.011776305e-008,-5.20291504e-012},
    blow={11041.92901,41.07865983},
    ahigh={225675.0476,-731.071546,6.26328381,-0.001198085447,
        4.00037777e-007,-5.42993788e-011,2.510481953e-015},
    bhigh={19428.63606,-6.106507844},
    R=54.50540172015943);

  constant DataRecord GeBr2(
    name="GeBr2",
    MM=0.232448,
    Hf=-262264.6656456497,
    H0=61060.80929928413,
    Tlimit=1000,
    alow={-1649.285325,-229.6262116,7.90014468,-0.001936685504,
        2.345776175e-006,-1.496279368e-009,3.9014535e-013},
    blow={-8316.62421,-6.918156136},
    ahigh={-26366.55245,-3.99050902,7.00332744,-1.445749787e-006,
        3.40159136e-010,-4.09345703e-014,1.969987842e-018},
    bhigh={-9484.999249999999,-1.673617098},
    R=35.76916987885463);

  constant DataRecord GeBr3(
    name="GeBr3",
    MM=0.312352,
    Hf=-381080.665403135,
    H0=59386.49984632723,
    Tlimit=1000,
    alow={2725.568677,-518.621326,11.99957754,-0.00425102453,
        5.10362972e-006,-3.23370625e-009,8.38835886e-013},
    blow={-14779.88251,-25.34555678},
    ahigh={-54339.267,-9.28032795,10.00765019,-3.29732215e-006,
        7.71292926e-010,-9.24157185e-014,4.43287623e-018},
    bhigh={-17426.97092,-13.66946296},
    R=26.61891711914763);

  constant DataRecord GeBr4(
    name="GeBr4",
    MM=0.392256,
    Hf=-741862.4571708272,
    H0=61090.76215532714,
    Tlimit=1000,
    alow={5431.940390000001,-677.7748800000001,15.60015305,-0.00550778888,
        6.59476429e-006,-4.17014614e-009,1.080116643e-012},
    blow={-35576.064,-42.09122927},
    ahigh={-69777.5791,-11.79873115,13.00953955,-4.02493875e-006,
        9.203567209999999e-010,-1.076853369e-013,5.0409548e-018},
    bhigh={-39041.4816,-26.8943607},
    R=21.19654511339533);

  constant DataRecord GeCL(
    name="GeCL",
    MM=0.108093,
    Hf=638615.960330456,
    H0=88804.2241403236,
    Tlimit=1000,
    alow={10697.24739,-22.41238266,1.98737107,0.01368270905,-2.358294414e-005,
        1.78675602e-008,-5.10250325e-012},
    blow={7440.68339,15.05837189},
    ahigh={-378419.325,1429.309204,3.19485464,0.0008119939119999999,
        -2.652459954e-007,5.15195788e-011,-3.53421457e-015},
    bhigh={-2087.046335,13.8503382},
    R=76.91961551626839);

  constant DataRecord GeCL2(
    name="GeCL2",
    MM=0.143546,
    Hf=-1191255.764702604,
    H0=92491.54278071142,
    Tlimit=1000,
    alow={18385.36673,-582.720534,9.161404660000001,-0.00446478603,
        5.24487355e-006,-3.26806721e-009,8.36757542e-013},
    blow={-19757.98598,-17.3432163},
    ahigh={-48901.28920000001,-11.26210418,7.00906353,-3.83918073e-006,
        8.86563357e-010,-1.05200054e-013,5.00842222e-018},
    bhigh={-22752.54424,-4.656641298},
    R=57.9220040962479);

  constant DataRecord GeCL3(
    name="GeCL3",
    MM=0.178999,
    Hf=-1491352.404203376,
    H0=98097.96144112539,
    Tlimit=1000,
    alow={19358.59579,-834.202,13.1270253,-0.006511390020000001,
        7.69627748e-006,-4.81854173e-009,1.238399959e-012},
    blow={-30972.18753,-35.52547183999999},
    ahigh={-75744.9982,-15.7921342,10.01278835,-5.44173831e-006,
        1.260936724e-009,-1.500137106e-013,7.15640081e-018},
    bhigh={-35251.3172,-17.19719944},
    R=46.44982374203208);

  constant DataRecord GeCL4(
    name="GeCL4",
    MM=0.214452,
    Hf=-2331524.070654505,
    H0=98561.09991979557,
    Tlimit=1000,
    alow={65028.7041,-1652.48276,18.81327,-0.0115242681,
        1.31080998e-005,-7.96195611e-009,1.99750504e-012},
    blow={-55700.5239,-67.54438135},
    ahigh={-137626.121,-36.037695,13.0281667,-1.16495696e-005,
        2.63619338e-009,-3.07292672e-013,1.43980875e-017},
    bhigh={-64262.8178,-33.18158305},
    R=38.77078320556581);

  constant DataRecord GeF(
    name="GeF",
    MM=0.0916384032,
    Hf=-770342.8642894556,
    H0=99784.69376035572,
    Tlimit=1000,
    alow={50170.9782,-439.555252,2.990864513,0.01252766738,-2.337593226e-005,
        1.841631179e-008,-5.398492260000001e-012},
    blow={-7093.5164,7.064248931},
    ahigh={-515048.058,1659.711777,2.999610299,
        0.0008198511679999999,-2.271982948e-007,3.62418386e-011,-2.133840473e-015},
    bhigh={-20515.29487,13.7315423},
    R=90.73130597718665);

  constant DataRecord GeF2(
    name="GeF2",
    MM=0.1106368064,
    Hf=-5188146.862489335,
    H0=106542.1660616552,
    Tlimit=1000,
    alow={75430.9708,-1108.456469,9.07889827,-0.001445630636,-6.57532232e-007,
        1.475344103e-009,-5.81122027e-013},
    blow={-65106.8555,-22.00457134},
    ahigh={-127532.7716,-71.6259135,7.05300237,-2.101910441e-005,
        4.6078937e-009,-5.24639467e-013,2.416218951e-017},
    bhigh={-71126.3763,-8.483841439000001},
    R=75.15104846699552);

  constant DataRecord GeF3(
    name="GeF3",
    MM=0.1296352096,
    Hf=-6220014.111042869,
    H0=113226.8543807716,
    Tlimit=1000,
    alow={111412.1569,-1776.90803,13.52166477,-0.002983622949,-3.61274975e-008,
        1.621528436e-009,-7.19901178e-013},
    blow={-90382.62960000002,-45.68760023},
    ahigh={-206958.0129,-111.0233803,10.08234122,-3.27167626e-005,
        7.1838967e-009,-8.19038812e-013,3.77632244e-017},
    bhigh={-99997.4909,-23.0346594},
    R=64.13745174366579);

  constant DataRecord GeF4(
    name="GeF4",
    MM=0.1486336128,
    Hf=-8007273.574123873,
    H0=116346.6639492194,
    Tlimit=1000,
    alow={111981.8968,-1636.85963,12.31371005,0.01025446325,-1.893783072e-005,
        1.476849261e-008,-4.32517411e-012},
    blow={-137426.5128,-41.04202391000001},
    ahigh={-325303.268,-253.8279448,13.18792173,-7.46005855e-005,
        1.637384721e-008,-1.866482733e-012,8.605530500000001e-017},
    bhigh={-146617.6526,-41.22237561},
    R=55.93937900969867);

  constant DataRecord GeH4(
    name="GeH4",
    MM=0.07667176000000001,
    Hf=1184177.85114102,
    H0=0,
    Tlimit=1000,
    alow={-256839.8191,-41.3281145,7.75511628,0.002129640783,
        7.255053610000001e-007,-5.09631401e-010,1.431608261e-013},
    blow={7881.53804,-20.30107999},
    ahigh={-3809805.88,10931.67093,-5.14967541,0.009485931369999999,
        -1.649459859e-006,1.419674126e-010,-5.00463975e-015},
    bhigh={-61585.1852,71.68961272999999},
    R=108.4424304333173);

  constant DataRecord GeI(
    name="GeI",
    MM=0.19954447,
    Hf=1057253.653784542,
    H0=50139.80091755988,
    Tlimit=1000,
    alow={-74383.08219999999,1033.759595,-1.520491112,0.01555125152,
        -1.683415215e-005,8.383557809999999e-009,-1.550875391e-012},
    blow={19129.20413,39.59395473},
    ahigh={-213314.8437,-295.3079008,6.87660736,-0.002102579132,
        8.59629938e-007,-1.44769276e-010,8.401042789999999e-015},
    bhigh={24523.26136,-8.549783749},
    R=41.66726344257999);

  constant DataRecord GeO(
    name="GeO",
    MM=0.08863939999999999,
    Hf=-425254.5369215045,
    H0=99076.77624171645,
    Tlimit=1000,
    alow={-6781.22563,279.1946972,0.619895286,0.01111378013,-1.501027092e-005,
        1.006783003e-008,-2.687101932e-012},
    blow={-6711.84743,21.56441027},
    ahigh={-1044508.485,2734.866048,1.298071298,0.001832638634,-5.06098635e-007,
        6.37495802e-011,-2.172371872e-015},
    bhigh={-23621.04658,23.50906051},
    R=93.80108619868818);

  constant DataRecord GeO2(
    name="GeO2",
    MM=0.1046388,
    Hf=-1014652.289590477,
    H0=107589.1734232426,
    Tlimit=1000,
    alow={-3824.17383,156.3451633,1.694198285,0.01756205059,-2.418270032e-005,
        1.632388154e-008,-4.36895786e-012},
    blow={-14775.3488,15.56926515},
    ahigh={-172734.7526,-296.1154443,7.72072625,-8.82493339e-005,
        1.949874702e-008,-2.235834829e-012,1.036128507e-016},
    bhigh={-13879.83288,-16.69845695},
    R=79.45878584234529);

  constant DataRecord GeS(
    name="GeS",
    MM=0.104705,
    Hf=883674.2275918056,
    H0=87303.47165846905,
    Tlimit=1000,
    alow={36610.1843,-565.9653500000001,6.15293641,-0.002746908039,
        2.733435196e-006,-1.460209187e-009,3.27870947e-013},
    blow={12741.75754,-7.70565946},
    ahigh={-2351367.441,7211.58186,-4.36252631,0.00545173775,-1.721002774e-006,
        2.632908084e-010,-1.39437404e-014},
    bhigh={-35833.1725,65.05566890999999},
    R=79.40854782484124);

  constant DataRecord GeS2(
    name="GeS2",
    MM=0.13677,
    Hf=868741.9097755356,
    H0=95546.03348687578,
    Tlimit=1000,
    alow={55436.836,-1024.826697,10.57594552,-0.00528788391,
        5.29580308e-006,-2.87252953e-009,6.51902755e-013},
    blow={17355.79668,-29.91719536},
    ahigh={-89709.8036,-33.64377,7.52543372,-1.026368137e-005,
        2.282230718e-009,-2.62874877e-013,1.222218614e-017},
    bhigh={11952.32103,-11.35170616},
    R=60.79163559260072);

  constant DataRecord Ge2(
    name="Ge2",
    MM=0.14528,
    Hf=3245449.676486785,
    H0=73624.23595814979,
    Tlimit=1000,
    alow={216197.8929,-3079.621733,18.88047728,-0.02604825861,
        2.27915135e-005,-9.02835127e-009,1.146806387e-012},
    blow={70324.02549999999,-79.01095968},
    ahigh={1969461.258,-5248.6871,10.58277303,-0.00333655151,
        1.052745838e-006,-1.484534793e-010,7.475431760000001e-015},
    bhigh={89256.65990000001,-37.50233948},
    R=57.23067180616741);

  constant DataRecord H(
    name="H",
    MM=0.00100794,
    Hf=216281552.4733615,
    H0=6148608.052066591,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={25473.70801,-0.446682853},
    ahigh={60.78774250000001,-0.1819354417,2.500211817,-1.226512864e-007,
        3.73287633e-011,-5.68774456e-015,3.410210197e-019},
    bhigh={25474.86398,-0.448191777},
    R=8248.975137408972);

  constant DataRecord Hplus(
    name="Hplus",
    MM=0.0010073914,
    Hf=1524974233.450872,
    H0=6151956.429248851,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={184021.4877,-1.140646644},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={184021.4877,-1.140646644},
    R=8253.46732163884);

  constant DataRecord Hminus(
    name="Hminus",
    MM=0.0010084886,
    Hf=137861080.4326395,
    H0=6145263.317800519,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={15976.15494,-1.139013868},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={15976.15494,-1.139013868},
    R=8244.487840516989);

  constant DataRecord HALO(
    name="HALO",
    MM=0.043988878,
    Hf=41399.41918955059,
    H0=225857.476974066,
    Tlimit=1000,
    alow={26686.71568,-466.321459,5.38380021,0.002902425002,-2.24367761e-007,
        -1.516294323e-009,6.95173766e-013},
    blow={1235.914473,-6.50883752},
    ahigh={78474.67049999999,-1515.62885,8.572776230000001,-0.0004142611439999999,
        8.9350817e-008,-1.007036446e-011,4.60801725e-016},
    bhigh={6663.24189,-26.72948642},
    R=189.0130500714294);

  constant DataRecord HALO2(
    name="HALO2",
    MM=0.059988278,
    Hf=-5925716.870886008,
    H0=199715.7511339132,
    Tlimit=1000,
    alow={3544.59891,115.9819104,0.863797069,0.02460875785,-3.42316012e-005,
        2.373182987e-008,-6.46760883e-012},
    blow={-44495.06140000001,20.12317065},
    ahigh={698570.544,-2864.935042,10.86721494,-5.3683127e-005,-2.836877559e-008,
        6.29164119e-012,-3.88903311e-016},
    bhigh={-27643.92495,-37.7588634},
    R=138.6016114681605);

  constant DataRecord HBO(
    name="HBO",
    MM=0.02781834,
    Hf=-7571307.454003366,
    H0=329527.139290123,
    Tlimit=1000,
    alow={63609.7503,-800.1557590000001,6.21881613,-0.000780167998,
        3.141286759e-006,-2.031853478e-009,3.73855289e-013},
    blow={-22402.8291,-13.26952393},
    ahigh={886186.0229999999,-3913.06805,9.8886448,-0.0008222269139999999,
        1.621530554e-007,-1.703550237e-011,7.372740020000001e-016},
    bhigh={-3161.852029,-40.3681272},
    R=298.8845488264217);

  constant DataRecord HBOplus(
    name="HBOplus",
    MM=0.0278177914,
    Hf=42247053.76861803,
    H0=326935.6962681085,
    Tlimit=1000,
    alow={65244.7147,-704.733736,5.29427187,0.001308494598,
        2.088343622e-006,-2.564100339e-009,8.198981249999999e-013},
    blow={143929.3436,-6.81674923},
    ahigh={18360.83606,-1212.975446,6.82290196,
        0.0009142272500000001,-2.665355457e-007,3.29704981e-011,-1.530684082e-015},
    bhigh={146361.7504,-16.99646159},
    R=298.8904431859389);

  constant DataRecord HBO2(
    name="HBO2",
    MM=0.04381774,
    Hf=-12785005.63926848,
    H0=249170.8152907932,
    Tlimit=1000,
    alow={6225.08747,75.6615369,1.253406833,0.01748006535,-1.982688351e-005,
        1.22965646e-008,-3.153609847e-012},
    blow={-68785.8878,17.67793507},
    ahigh={1049369.185,-4479.145479999999,11.97755861,-0.00047357434,
        6.08020714e-008,-3.64156544e-012,6.15597317e-017},
    bhigh={-42211.4947,-49.11366819999999},
    R=189.7512742555869);

  constant DataRecord HBS(
    name="HBS",
    MM=0.04388394,
    Hf=1144108.755959469,
    H0=211609.5090823659,
    Tlimit=1000,
    alow={56499.66209999999,-546.640995,3.63645839,
        0.009963657670000001,-1.395090386e-005,1.032834167e-008,-3.047186722e-012},
    blow={7919.86053,1.182455314},
    ahigh={-202183.6183,-505.202662,6.41521828,0.001049432932,-3.68314669e-007,
        5.34296831e-011,-2.154140451e-015},
    bhigh={6485.47562,-13.31379864},
    R=189.4650298036138);

  constant DataRecord HBSplus(
    name="HBSplus",
    MM=0.0438833914,
    Hf=25737731.99762314,
    H0=230975.5394155794,
    Tlimit=1000,
    alow={148950.9163,-1847.661736,11.4745802,-0.009476828369999999,
        1.110746739e-005,-6.175558610000001e-009,1.336853512e-012},
    blow={143782.2395,-41.13512498},
    ahigh={661065.836,-2791.498527,9.131267640000001,-0.000506379529,
        7.751213140000001e-008,-4.19113293e-012,2.687149095e-017},
    bhigh={151073.4114,-30.81426166},
    R=189.4673983652048);

  constant DataRecord HCN(
    name="HCN",
    MM=0.02702534,
    Hf=4924358.398451231,
    H0=341733.4620026983,
    Tlimit=1000,
    alow={90982.86930000001,-1238.657512,8.72130787,-0.00652824294,
        8.87270083e-006,-4.808886669999999e-009,
        9.317898499999999e-013},
    blow={20989.1545,-27.46678076},
    ahigh={1236889.278,-4446.732410000001,9.73887485,-0.000585518264,
        1.07279144e-007,-1.013313244e-011,3.34824798e-016},
    bhigh={42215.1377,-40.05774072000001},
    R=307.6546678043644);

  constant DataRecord HCO(
    name="HCO",
    MM=0.02901804,
    Hf=1461085.931372346,
    H0=344249.6460822303,
    Tlimit=1000,
    alow={-11898.51887,215.1536111,2.730224028,0.001806516108,
        4.98430057e-006,-5.81456792e-009,1.869689894e-012},
    blow={2905.75564,11.3677254},
    ahigh={694960.6120000001,-3656.22338,9.604731170000001,-0.001117129278,
        2.875328019e-007,-3.62624774e-011,1.808329595e-015},
    bhigh={25437.0444,-35.8247372},
    R=286.5276910501192);

  constant DataRecord HCOplus(
    name="HCOplus",
    MM=0.0290174914,
    Hf=28707995.06810571,
    H0=311742.7304553281,
    Tlimit=1000,
    alow={157344.2506,-1867.692159,10.99235423,-0.01211637888,
        1.659091514e-005,-1.016592642e-008,2.391234771e-012},
    blow={108493.028,-40.7826162},
    ahigh={1219060.653,-4714.29489,10.21192493,-0.000885451707,
        1.667408026e-007,-1.683285548e-011,7.04005178e-016},
    bhigh={127798.9027,-43.5115846},
    R=286.5331080963119);

  constant DataRecord HCCN(
    name="HCCN",
    MM=0.03903604,
    Hf=15637616.62299762,
    H0=303968.6146443133,
    Tlimit=1000,
    alow={2994.114377,-440.466068,6.94003641,0.00384630496,-1.264728529e-006,
        -3.63923513e-010,2.748929104e-013},
    blow={73708.7864,-13.15302591},
    ahigh={939562.031,-4091.06775,12.72233302,-0.000687440531,
        1.231169968e-007,-1.186956238e-011,4.76061035e-016},
    bhigh={95851.6482,-52.48695794},
    R=212.9947607390504);

  constant DataRecord HCCO(
    name="HCCO",
    MM=0.04102874,
    Hf=4303522.360179718,
    H0=284312.7524754599,
    Tlimit=1000,
    alow={69596.12700000001,-1164.594402,9.456616260000001,-0.002331240632,
        5.1618736e-006,-3.52616997e-009,8.59914323e-013},
    blow={25350.03992,-27.26355351},
    ahigh={1093922.002,-4498.228209999999,12.46446433,-0.00063433174,
        1.108549019e-007,-1.125488678e-011,5.68915194e-016},
    bhigh={46522.803,-50.9907043},
    R=202.6499473296036);

  constant DataRecord HCL(
    name="HCL",
    MM=0.03646094,
    Hf=-2531750.415650282,
    H0=236968.7671244899,
    Tlimit=1000,
    alow={20625.88287,-309.3368855,5.27541885,-0.00482887422,
        6.1957946e-006,-3.040023782e-009,4.916790029999999e-013},
    blow={-10677.82299,-7.309305408},
    ahigh={915774.951,-2770.550211,5.97353979,-0.000362981006,
        4.73552919e-008,2.810262054e-012,-6.65610422e-016},
    bhigh={5674.95805,-16.42825822},
    R=228.0377850927595);

  constant DataRecord HD(
    name="HD",
    MM=0.003022042,
    Hf=106981.3060175868,
    H0=2815679.596775955,
    Tlimit=1000,
    alow={25191.20338,-276.1004999,4.64444129,-0.002082376844,
        1.418070803e-006,2.839893835e-010,-3.20233103e-013},
    blow={391.361643,-9.395396119999999},
    ahigh={845583.0000000001,-1956.578537,4.40437387,0.000575168109,
        -2.131983152e-007,4.03612668e-011,-2.727170705e-015},
    bhigh={12272.54163,-10.84742878},
    R=2751.276123892388);

  constant DataRecord HDplus(
    name="HDplus",
    MM=0.0030214934,
    Hf=495381726.7977484,
    H0=2850908.097300494,
    Tlimit=1000,
    alow={-80700.73049999999,879.643258,0.0596893216,
        0.005418181009999999,-2.021515155e-006,-4.94526165e-010,
        4.09293565e-013},
    blow={174499.2497,19.34281193},
    ahigh={1340083.03,-5730.069570000001,12.13836576,-0.00524333812,
        1.976302344e-006,-3.30657353e-010,1.937902763e-014},
    bhigh={213534.8051,-61.2875839},
    R=2751.775661664527);

  constant DataRecord HDO(
    name="HDO",
    MM=0.019021442,
    Hf=-12894946.50300435,
    H0=521817.5888032044,
    Tlimit=1000,
    alow={-27377.95356,431.0503899999999,1.558479899,
        0.005764969149999999,-4.85512936e-006,3.38299017e-009,-1.040863879e-012},
    blow={-32732.2645,14.87751891},
    ahigh={1711376.798,-5322.8723,9.124351519999999,-0.000340066415,
        4.152343519999999e-008,-4.78076857e-014,-1.46803517e-016},
    bhigh={3245.22468,-37.7460068},
    R=437.1104987729112);

  constant DataRecord HDO2(
    name="HDO2",
    MM=0.035020842,
    Hf=-4004519.223152887,
    H0=323663.4059226788,
    Tlimit=1000,
    alow={-32164.7665,749.2334460000001,-1.957676212,0.02412802791,
        -2.915946684e-005,1.930016324e-008,-5.22698631e-012},
    blow={-21510.59175,36.7240674},
    ahigh={1313180.619,-5175.63712,12.16490975,-0.000613669948,
        1.227560176e-007,-1.079624939e-011,3.87401372e-016},
    bhigh={13032.0967,-50.85276870000001},
    R=237.4149656367485);

  constant DataRecord HF(
    name="HF",
    MM=0.0200063432,
    Hf=-13660667.38273289,
    H0=429818.8286603021,
    Tlimit=1000,
    alow={-3192.09897,59.8680772,3.055113902,0.001684673783,-3.28739483e-006,
        3.095923617e-009,-9.76469161e-013},
    blow={-34184.4316,3.29490412},
    ahigh={725708.904,-1484.797741,3.85552747,0.000713898985,-2.106757333e-007,
        3.050092453e-011,-1.639495583e-015},
    bhigh={-23554.5666,-3.20385683},
    R=415.5917909075958);

  constant DataRecord HI(
    name="HI",
    MM=0.12791241,
    Hf=206070.7010367485,
    H0=67675.21618895305,
    Tlimit=1000,
    alow={18728.8173,-343.178884,5.95671243,-0.008543439599999999,
        1.454780274e-005,-1.049104164e-008,2.839734003e-012},
    blow={3682.95072,-8.14975609},
    ahigh={472492.145,-1923.465741,5.75804897,-0.000406626638,
        9.474332049999999e-008,-1.033534431e-011,4.61161479e-016},
    bhigh={13948.57037,-11.82487652},
    R=65.00129268145288);

  constant DataRecord HNC(
    name="HNC",
    MM=0.02702534,
    Hf=7192439.429069164,
    H0=370049.8865139163,
    Tlimit=1000,
    alow={48706.2064,-989.1456249999999,9.72215389,-0.01113593916,
        1.668862707e-005,-1.113940941e-008,2.893600868e-012},
    blow={26646.79758,-31.04826344},
    ahigh={1198791.66,-3918.94186,9.11802009,-0.00034177611,
        3.31480968e-008,-5.70157474e-013,-7.789455389999999e-017},
    bhigh={46588.103,-34.68575882},
    R=307.6546678043644);

  constant DataRecord HNCO(
    name="HNCO",
    MM=0.04302474,
    Hf=-2743921.962108313,
    H0=254879.5413987394,
    Tlimit=1000,
    alow={75424.6008,-955.0937770000001,6.72570587,0.0047056875,-4.95947551e-006,
        3.69425512e-009,-1.164859121e-012},
    blow={-10681.49742,-13.65584762},
    ahigh={1253216.926,-5021.091539999999,12.47789314,-0.000689165525,
        1.097738448e-007,-9.3064038e-012,3.24260695e-016},
    bhigh={14531.55559,-53.06419819},
    R=193.2486285797427);

  constant DataRecord HNO(
    name="HNO",
    MM=0.03101404,
    Hf=3289888.224816889,
    H0=320560.6235111581,
    Tlimit=1000,
    alow={-68547.6486,955.16272,-0.600072021,0.007995176749999999,-6.54707916e-007,
        -3.6705134e-009,1.783392519e-012},
    blow={6435.35126,30.48166179},
    ahigh={-5795614.98,19454.57427,-21.52568374,0.01797428992,-4.97604067e-006,
        6.397924169999999e-010,-3.142619368e-014},
    bhigh={-110419.2372,181.8650338},
    R=268.0873565649622);

  constant DataRecord HNO2(
    name="HNO2",
    MM=0.04701344,
    Hf=-1668712.648978675,
    H0=246680.2046393542,
    Tlimit=1000,
    alow={8591.985060000001,120.3644046,0.9412979119999999,
        0.01942891839,-2.253174194e-005,1.384587594e-008,-3.47355046e-012},
    blow={-11063.37202,20.73967331},
    ahigh={878790.4129999999,-3990.45503,11.87349269,-0.000488190061,
        7.13363679e-008,-5.37630334e-012,1.581778986e-016},
    bhigh={12463.43241,-46.08874688},
    R=176.8530871172158);

  constant DataRecord HNO3(
    name="HNO3",
    MM=0.06301284,
    Hf=-2125167.965766977,
    H0=188475.7138386399,
    Tlimit=1000,
    alow={9202.86901,109.3774496,-0.452104245,0.02984914503,-3.1906355e-005,
        1.720931528e-008,-3.78264983e-012},
    blow={-17640.48507,27.46644879},
    ahigh={-94978.0964,-2733.024468,14.49426995,-0.000782186805,
        1.702693665e-007,-1.930543961e-011,8.870455120000001e-016},
    bhigh={-4882.51778,-59.28392985000001},
    R=131.9488535987269);

  constant DataRecord HOCL(
    name="HOCL",
    MM=0.05246034,
    Hf=-1443757.932182674,
    H0=194902.0155035213,
    Tlimit=1000,
    alow={-9739.307430000001,354.756952,0.1539514254,0.01617051795,
        -2.179693631e-005,1.509103049e-008,-4.12538351e-012},
    blow={-11763.23791,24.73257759},
    ahigh={853045.781,-2847.760552,7.94832904,-0.0001048782013,-1.482405043e-008,
        4.59167827e-012,-3.060073987e-016},
    bhigh={7250.964950000001,-22.4983169},
    R=158.4906235834537);

  constant DataRecord HOF(
    name="HOF",
    MM=0.0360057432,
    Hf=-2691187.915821163,
    H0=280189.6059737493,
    Tlimit=1000,
    alow={-36968.883,780.900666,-2.077685317,0.02038690173,-2.586919999e-005,
        1.713797538e-008,-4.55128187e-012},
    blow={-16317.20064,36.450525},
    ahigh={881201.823,-3120.013169,8.223710069999999,-0.0002298036315,
        1.459115709e-008,1.095883303e-012,-1.404445608e-016},
    bhigh={6300.54671,-25.90150427},
    R=230.9207160039958);

  constant DataRecord HO2(
    name="HO2",
    MM=0.03300674,
    Hf=364168.0456779433,
    H0=0,
    Tlimit=1000,
    alow={-75988.8254,1329.383918,-4.67738824,0.02508308202,-3.006551588e-005,
        1.895600056e-008,-4.82856739e-012},
    blow={0,-5873.35096},
    ahigh={10002.162,-1810669.724,4963.19203,-1.039498992,
        0.004560148530000001,-1.061859447e-006,1.144567878e-010},
    bhigh={-4.76306416e-015,0},
    R=251.9022478439252);

  constant DataRecord HO2minus(
    name="HO2minus",
    MM=0.0330072886,
    Hf=-2966710.813077812,
    H0=0,
    Tlimit=1000,
    alow={110383.9835,-1047.963653,6.36001399,0.002942520461,-6.284141339999999e-006,
        5.43825424e-009,-1.64730582e-012},
    blow={0,-7417.741590000001},
    ahigh={10245.32,793330.6,-2503.312417,7.54896233,
        8.308390149999999e-005,-5.96973091e-008,
        9.955377000000001e-012},
    bhigh={-5.60647728e-016,0},
    R=251.8980610846054);

  constant DataRecord HPO(
    name="HPO",
    MM=0.04798110100000001,
    Hf=-1185232.473093937,
    H0=209777.241251717,
    Tlimit=1000,
    alow={-38163.1412,792.764187,-1.889940652,0.01800907425,-1.857631793e-005,
        1.018768867e-008,-2.355583619e-012},
    blow={-11576.4124,36.9292591},
    ahigh={384245.945,-2434.951707,8.582173920000001,-0.000405844857,
        -1.66948874e-008,2.253640566e-011,-1.943063011e-015},
    bhigh={5761.63212,-26.49097544},
    R=173.2863945743971);

  constant DataRecord HSO3F(
    name="HSO3F",
    MM=0.1000695432,
    Hf=-7525966.202272021,
    H0=150037.3991914055,
    Tlimit=1000,
    alow={6896.24213,-93.05810749999999,1.570331788,0.0378082075,-4.87272078e-005,
        3.160796011e-008,-8.189782929999999e-012},
    blow={-91802.40820000001,17.16315977},
    ahigh={554404.708,-3974.42432,17.78869264,-0.000440932203,
        5.94441139e-008,-3.92701581e-012,8.891284000000001e-017},
    bhigh={-71534.3827,-76.13127849},
    R=83.08693868405707);

  constant DataRecord H2(
    name="H2",
    MM=0.00201588,
    Hf=0,
    H0=4200697.462150524,
    Tlimit=1000,
    alow={40783.2321,-800.918604,8.21470201,-0.01269714457,
        1.753605076e-005,-1.20286027e-008,3.36809349e-012},
    blow={2682.484665,-30.43788844},
    ahigh={560812.801,-837.150474,2.975364532,0.001252249124,-3.74071619e-007,
        5.936625200000001e-011,-3.6069941e-015},
    bhigh={5339.82441,-2.202774769},
    R=4124.487568704486);

  constant DataRecord H2plus(
    name="H2plus",
    MM=0.0020153314,
    Hf=741650941.3786734,
    H0=4258904.01945804,
    Tlimit=1000,
    alow={-31208.8606,230.4622909,3.33556442,-0.002419056763,
        7.006022340000001e-006,-5.61001066e-009,1.564169746e-012},
    blow={177410.4638,-0.8278523760000001},
    ahigh={1672225.964,-6595.18499,12.79321925,-0.00550934526,
        2.030669412e-006,-3.35102748e-010,1.946089104e-014},
    bhigh={218999.9548,-67.9271078},
    R=4125.610309053885);

  constant DataRecord H2minus(
    name="H2minus",
    MM=0.0020164286,
    Hf=116626178.5812798,
    H0=4275178.402052024,
    Tlimit=1000,
    alow={-97535.65670000001,1221.166236,-2.264588838,0.01237202227,
        -1.12710002e-005,5.36723995e-009,-1.04942016e-012},
    blow={21213.99948,30.50556136},
    ahigh={95992.7562,-914.4682879999999,5.14941881,-0.0001016559478,
        5.446919560000001e-008,-6.155174449999999e-012,
        2.822451181e-016},
    bhigh={32341.0518,-14.4078098},
    R=4123.365439272186);

  constant DataRecord HBOH(
    name="HBOH",
    MM=0.02882628,
    Hf=-1690275.817760738,
    H0=379533.3979965504,
    Tlimit=1000,
    alow={-61596.4419,1223.483035,-5.46037051,0.0355538868,-4.67502014e-005,
        3.23600885e-008,-8.98605332e-012},
    blow={-12636.59051,54.2235229},
    ahigh={1534611.049,-5753.66643,12.70893665,-0.000705962825,
        1.027679375e-007,-7.67092674e-012,2.211854768e-016},
    bhigh={27793.70419,-56.0886008},
    R=288.4337486488024);

  constant DataRecord HCOOH(
    name="HCOOH",
    MM=0.04602538,
    Hf=-8225244.419492028,
    H0=237426.589416535,
    Tlimit=1000,
    alow={-29062.79097,765.837888,-3.32841413,0.02817542991,-2.370050804e-005,
        1.166063663e-008,-2.79137317e-012},
    blow={-50064.4347,43.8709423},
    ahigh={487233.645,-7632.238079999999,21.32788153,-0.004402546540000001,
        1.102001695e-006,-1.364343517e-010,6.64842975e-015},
    bhigh={-5781.43191,-111.1790688},
    R=180.6497197850404);

  constant DataRecord H2F2(
    name="H2F2",
    MM=0.0400126864,
    Hf=-14243576.95713228,
    H0=346625.8141567821,
    Tlimit=1000,
    alow={52592.1471,-991.3544890000001,10.43577115,-0.002407796033,
        -6.376956159999999e-007,2.7357849e-009,-1.10434859e-012},
    blow={-65724.60829999999,-30.38432132},
    ahigh={1464995.601,-3335.07492,9.187487040000001,0.001051127249,
        -3.27860557e-007,4.45604623e-011,-2.281370136e-015},
    bhigh={-48254.42090000001,-26.39128168},
    R=207.7958954537979);

  constant DataRecord H2O(
    name="H2O",
    MM=0.01801528,
    Hf=-13423382.81725291,
    H0=549760.6476280135,
    Tlimit=1000,
    alow={-39479.6083,575.573102,0.931782653,0.00722271286,-7.34255737e-006,
        4.95504349e-009,-1.336933246e-012},
    blow={-33039.7431,17.24205775},
    ahigh={1034972.096,-2412.698562,4.64611078,0.002291998307,-6.836830479999999e-007,
        9.426468930000001e-011,-4.82238053e-015},
    bhigh={-13842.86509,-7.97814851},
    R=461.5233290850878);

  constant DataRecord H2Oplus(
    name="H2Oplus",
    MM=0.0180147314,
    Hf=54488837.17466918,
    H0=551463.4539596855,
    Tlimit=1000,
    alow={-1753.89272,224.9850054,1.989400675,0.00611789516,-7.09543664e-006,
        5.54765947e-009,-1.704344789e-012},
    blow={115958.5952,11.35409642},
    ahigh={622871.426,-2864.257487,7.71756556,-0.000902780167,
        6.17743686e-007,-1.201457479e-010,7.407709940000001e-015},
    bhigh={134208.6651,-26.3661792},
    R=461.5373837880259);

  constant DataRecord H2O2(
    name="H2O2",
    MM=0.03401468,
    Hf=-3994745.79799075,
    H0=328059.3849479107,
    Tlimit=1000,
    alow={-92795.3358,1564.748385,-5.97646014,0.0327074452,-3.93219326e-005,
        2.509255235e-008,-6.46504529e-012},
    blow={-24940.04728,58.7717418},
    ahigh={1489428.027,-5170.82178,11.2820497,-8.04239779e-005,-1.818383769e-008,
        6.94726559e-012,-4.8278319e-016},
    bhigh={14182.51038,-46.50855660000001},
    R=244.4377545224592);

  constant DataRecord H2S(
    name="H2S",
    MM=0.03408088,
    Hf=-604444.4861752396,
    H0=292199.6439059085,
    Tlimit=1000,
    alow={9543.80881,-68.7517508,4.05492196,-0.0003014557336,
        3.76849775e-006,-2.239358925e-009,3.086859108e-013},
    blow={-3278.45728,1.415194691},
    ahigh={1430040.22,-5284.02865,10.16182124,-0.000970384996,
        2.154003405e-007,-2.1696957e-011,9.318163070000001e-016},
    bhigh={29086.96214,-43.49160391},
    R=243.9629493135154);

  constant DataRecord H2SO4(
    name="H2SO4",
    MM=0.09807848,
    Hf=-7470871.500047717,
    H0=168320.1962346888,
    Tlimit=1000,
    alow={-41291.5005,668.158989,-2.632753507,0.0541538248,-7.067502229999999e-005,
        4.68461142e-008,-1.236791238e-011},
    blow={-93156.60120000001,39.61096201},
    ahigh={1437877.914,-6614.90253,21.57662058,-0.000480625597,
        3.010775121e-008,2.334842469e-012,-2.946330375e-016},
    bhigh={-52590.92950000001,-102.3603724},
    R=84.77366288710837);

  constant DataRecord H2BOH(
    name="H2BOH",
    MM=0.02983422,
    Hf=-9708110.284096584,
    H0=356044.3678433691,
    Tlimit=1000,
    alow={-86867.6678,1820.335089,-10.32373881,0.0492280106,-5.97861991e-005,
        3.94606273e-008,-1.068442257e-011},
    blow={-44152.3815,79.86177289999999},
    ahigh={2294795.193,-9382.923559999999,17.98228329,-0.001506116214,
        2.635641095e-007,-2.483163637e-011,9.736759120000001e-016},
    bhigh={20397.38953,-94.48201210000001},
    R=278.689102647899);

  constant DataRecord HB_OH_2(
    name="HB_OH_2",
    MM=0.04583362000000001,
    Hf=-14060393.30954003,
    H0=265253.5845957617,
    Tlimit=1000,
    alow={-20670.44022,953.4459160000001,-8.08895652,0.0597242529,-8.071336320000001e-005,
        5.61211835e-008,-1.553607566e-011},
    blow={-82642.70809999999,65.3957164},
    ahigh={2122674.609,-8615.948939999998,19.6617952,-0.00081484115,
        8.955082040000001e-008,-3.34483051e-012,-6.919578139999999e-017},
    bhigh={-27887.90377,-99.8355961},
    R=181.4055272090662);

  constant DataRecord H3BO3(
    name="H3BO3",
    MM=0.06183302,
    Hf=-16243108.32626322,
    H0=219299.6234050998,
    Tlimit=1000,
    alow={25689.01843,113.8029495,-4.04509658,0.0592452168,-8.148028410000001e-005,
        5.65859329e-008,-1.54927705e-011},
    blow={-122170.205,41.3222014},
    ahigh={2297369.132,-8933.57179,21.93496552,-0.000309478349,-5.06405299e-008,
        1.482296684e-011,-9.7644209e-016},
    bhigh={-69702.9847,-112.2292829},
    R=134.4665358412059);

  constant DataRecord H3B3O3(
    name="H3B3O3",
    MM=0.08345502000000001,
    Hf=-14424069.24113133,
    H0=186966.8355480593,
    Tlimit=1000,
    alow={-198528.4188,4104.13209,-28.27215617,0.1269639253,-0.0001558505781,
        9.96630407e-008,-2.60367765e-011},
    blow={-164849.4375,176.3917407},
    ahigh={1286220.713,-10932.58784,32.1351867,-0.002595402269,
        5.35376647e-007,-5.833567379999999e-011,2.600757913e-015},
    bhigh={-87528.5689,-177.0847815},
    R=99.62818294214057);

  constant DataRecord H3B3O6(
    name="H3B3O6",
    MM=0.13145322,
    Hf=-17220480.49488632,
    H0=180268.3342408805,
    Tlimit=1000,
    alow={-20670.31503,708.339154,-7.12382095,0.1025049979,-0.0001295004602,
        8.322737589999999e-008,-2.145746724e-011},
    blow={-277804.9216,60.6359763},
    ahigh={1952433.352,-11549.32896,38.9267611,-0.00111385228,
        1.280317726e-007,-5.72846482e-012,-2.214529572e-017},
    bhigh={-212092.7136,-207.5566801},
    R=63.25042475186231);

  constant DataRecord H3F3(
    name="H3F3",
    MM=0.0600190296,
    Hf=-14723276.86550934,
    H0=254303.0452461697,
    Tlimit=1000,
    alow={98885.62650000001,-1380.21288,8.98045847,0.01871609057,-3.127862508e-005,
        2.589436165e-008,-8.04037227e-012},
    blow={-101366.1491,-25.85302557},
    ahigh={2515790.373,-8789.42332,20.23933445,-0.001131704646,
        1.692779921e-007,-1.308662105e-011,3.978322e-016},
    bhigh={-54717.1365,-99.07787640000001},
    R=138.5305969691986);

  constant DataRecord H3Oplus(
    name="H3Oplus",
    MM=0.0190226714,
    Hf=31436173.57549476,
    H0=528129.1354273196,
    Tlimit=1000,
    alow={-64476.4015,1181.817922,-3.80189306,0.02220628313,-2.445343237e-005,
        1.573297747e-008,-4.15883641e-012},
    blow={65306.1332,42.8272313},
    ahigh={2955126.2,-9185.669409999999,13.41398696,-0.000559033921,
        1.138387119e-008,7.25992721e-012,-6.13373436e-016},
    bhigh={129053.4257,-70.2182818},
    R=437.0822491314233);

  constant DataRecord H4F4(
    name="H4F4",
    MM=0.08002537279999999,
    Hf=-14831950.09870669,
    H0=270590.1796186322,
    Tlimit=1000,
    alow={131510.9024,-1840.36156,12.64093152,0.0249540736,-4.17039461e-005,
        3.45252384e-008,-1.07203436e-011},
    blow={-136400.3454,-41.2291353},
    ahigh={3354037.99,-11719.2204,27.65243565,-0.001508934621,
        2.257027572e-007,-1.744867255e-011,5.304351740000001e-016},
    bhigh={-74202.13160000001,-138.8603332},
    R=103.897947726899);

  constant DataRecord H5F5(
    name="H5F5",
    MM=0.100031716,
    Hf=-14897154.03862511,
    H0=280362.4602421096,
    Tlimit=1000,
    alow={164136.1897,-2300.510396,16.30140545,0.03119205422,-5.21292635e-005,
        4.31561124e-008,-1.340031413e-011},
    blow={-171434.5408,-56.8215738},
    ahigh={4192290.73,-14649.03043,35.0655492,-0.001886170471,
        2.821289954e-007,-2.181090984e-011,6.63047416e-016},
    bhigh={-93687.042,-178.8592044},
    R=83.11835818151914);

  constant DataRecord H6F6(
    name="H6F6",
    MM=0.1200380592,
    Hf=-15041438.88224411,
    H0=286030.0577068977,
    Tlimit=1000,
    alow={195688.6618,-2753.90988,19.75625055,0.0380771701,-6.341218879999999e-005,
        5.21923329e-008,-1.612185649e-011},
    blow={-207926.941,-71.13607980000001},
    ahigh={5024520.319999999,-17428.17868,42.148705,-0.002084564791,
        2.930051519e-007,-2.052079159e-011,5.2069373e-016},
    bhigh={-115449.7653,-216.3947001},
    R=69.26529848459929);

  constant DataRecord H7F7(
    name="H7F7",
    MM=0.1400444024,
    Hf=-14993094.60440098,
    H0=291530.7809546553,
    Tlimit=1000,
    alow={229386.7477,-3220.80786,23.62235212,0.0436680188,-7.29799034e-005,
        6.041786420000001e-008,-1.876025627e-011},
    blow={-241863.7479,-88.38812259999999},
    ahigh={5868789.83,-20508.63473,49.8917611,-0.002640634895,
        3.94979633e-007,-3.053515088e-011,9.28260178e-016},
    bhigh={-133017.7809,-259.2385142},
    R=59.37025584394225);

  constant DataRecord He(
    name="He",
    MM=0.004002602,
    Hf=0,
    H0=1548349.798456104,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-745.375,0.9287239740000001},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={-745.375,0.9287239740000001},
    R=2077.26673798694);

  constant DataRecord Heplus(
    name="Heplus",
    MM=0.0040020534,
    Hf=594325271.3719412,
    H0=1548562.045673853,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={285323.3739,1.621665557},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={285323.3739,1.621665557},
    R=2077.551488943151);

  constant DataRecord Hg(
    name="Hg",
    MM=0.20059,
    Hf=305997.3079415724,
    H0=30895.99680941224,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={6636.90008,6.80020154},
    ahigh={51465.7351,-168.1269855,2.718343098,-0.0001445026192,
        5.15897766e-008,-9.47248501e-012,7.034797406e-016},
    bhigh={7688.68493,5.27123609},
    R=41.45008225734085);

  constant DataRecord Hgplus(
    name="Hgplus",
    MM=0.2005894514,
    Hf=5357425.928928983,
    H0=30896.08130809215,
    Tlimit=1000,
    alow={0.000409834494,-4.34358162e-006,2.500000019,-4.389036810000001e-011,
        5.5639692e-014,-3.63822826e-017,9.607881994999999e-021},
    blow={128503.7483,7.4933445},
    ahigh={-12299.84728,27.32269908,2.48418216,-4.42679761e-006,
        7.489685859999999e-009,-2.549887287e-012,2.819873366e-016},
    bhigh={128318.8257,7.62524457},
    R=41.45019562080521);

  constant DataRecord HgBr2(
    name="HgBr2",
    MM=0.3603980000000001,
    Hf=-253363.2706063851,
    H0=43447.47751097397,
    Tlimit=1000,
    alow={-1991.826537,-190.2186083,8.246401260000001,-0.001607089392,
        1.947654549e-006,-1.242873546e-009,3.24181831e-013},
    blow={-12307.23096,-8.7166593},
    ahigh={-22436.4929,-3.31265227,7.50276517,-1.202360213e-006,
        2.830526999e-010,-3.4076867e-014,1.640497921e-018},
    bhigh={-13274.83366,-4.3685556},
    R=23.07025011237576);

  constant DataRecord I(
    name="I",
    MM=0.12690447,
    Hf=841262.7230545938,
    H0=48835.37987274995,
    Tlimit=1000,
    alow={169.8199675,-2.716437233,2.517385557,-5.73069207e-005,
        1.031716184e-007,-9.670641930000001e-011,3.706471651e-014},
    blow={12107.5009,7.40582313},
    ahigh={-778586.0569999999,2303.279568,0.002886686091,
        0.001180878463,-2.264074866e-007,1.963511339e-011,-6.243525940999999e-016},
    bhigh={-2616.792742,25.58922997},
    R=65.51756608730962);

  constant DataRecord Iplus(
    name="Iplus",
    MM=0.1269039214,
    Hf=8836220.470016144,
    H0=48835.59098592204,
    Tlimit=1000,
    alow={-801.496901,8.13905261,2.47017476,4.16139382e-005,
        7.133397859999999e-009,-7.10595014e-011,4.873766102e-014},
    blow={134079.4213,7.90342009},
    ahigh={-778838.5329999999,2404.962651,-0.1791751142,
        0.001227311979,-1.80149403e-007,9.923983959999999e-012,-9.775286439000001e-017},
    bhigh={118853.1631,27.10544347},
    R=65.5178493168297);

  constant DataRecord Iminus(
    name="Iminus",
    MM=0.1269050186,
    Hf=-1533395.401905721,
    H0=48835.1687614031,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-24149.70936,6.11346538},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={-24149.70936,6.11346538},
    R=65.51728286023828);

  constant DataRecord IF5(
    name="IF5",
    MM=0.221896486,
    Hf=-3790055.512641151,
    H0=90331.04742361714,
    Tlimit=1000,
    alow={202618.453,-3598.18317,25.30349738,-0.01348602458,
        1.105687229e-005,-4.70793951e-009,7.86441147e-013},
    blow={-87001.4725,-111.2719941},
    ahigh={-362050.626,-163.9236093,16.12272743,-4.91443155e-005,
        1.086015052e-008,-1.244672691e-012,5.76359362e-017},
    bhigh={-106164.2293,-53.9877336},
    R=37.47004808359156);

  constant DataRecord IF7(
    name="IF7",
    MM=0.2598932924,
    Hf=-3699595.288208369,
    H0=92820.14467257561,
    Tlimit=1000,
    alow={299985.3564,-5501.55413,36.2713398,-0.02095765818,
        1.76197268e-005,-7.82914233e-009,1.405939372e-012},
    blow={-93313.0766,-175.421615},
    ahigh={-561442.264,-264.6288326,22.19879891,-7.984221469999999e-005,
        1.768835964e-008,-2.031523755e-012,9.423767390000001e-017},
    bhigh={-122524.5322,-87.74010730000001},
    R=31.99186836728072);

  constant DataRecord I2(
    name="I2",
    MM=0.25380894,
    Hf=245933.0234782116,
    H0=39857.23276729338,
    Tlimit=1000,
    alow={-5087.96877,-12.4958521,4.50421909,0.0001370962533,-1.390523014e-007,
        1.174813853e-010,-2.337541043e-014},
    blow={6213.469810000001,5.58383694},
    ahigh={-5632594.16,17939.6156,-17.23055169,0.0124421408,-3.33276858e-006,
        4.12547794e-010,-1.960461713e-014},
    bhigh={-106850.5292,160.0531883},
    R=32.75878304365481);

  constant DataRecord In(
    name="In",
    MM=0.114818,
    Hf=2096361.197721611,
    H0=53986.73552927241,
    Tlimit=1000,
    alow={51495.1805,-917.799902,8.93868795,-0.02224112602,
        3.82388194e-005,-2.890116948e-008,8.047481221e-012},
    blow={32390.3162,-27.64567028},
    ahigh={-1683608.899,2210.473186,3.47221937,-0.001082267422,
        3.47969998e-007,-5.15809241e-011,3.183043089e-015},
    bhigh={10959.65206,2.557189088},
    R=72.41436011775157);

  constant DataRecord Inplus(
    name="Inplus",
    MM=0.1148174514,
    Hf=60935.2055344437,
    H0=53976.35920701163,
    Tlimit=1000,
    alow={0.2150488908,-0.002523854672,2.500011877,-2.869063919e-008,
        3.7538704e-011,-2.525942419e-014,6.84293266e-018},
    blow={96.1093017,5.9632544},
    ahigh={45369.9514,-144.5142103,2.681812441,-0.000115748006,
        3.94771481e-008,-6.87924362e-012,4.81920492e-016},
    bhigh={1004.26144,4.68375918},
    R=72.4147061149626);

  constant DataRecord InBr(
    name="InBr",
    MM=0.194722,
    Hf=-277913.5331395528,
    H0=51787.27108390423,
    Tlimit=1000,
    alow={-2540.851435,-52.94704710000001,4.71743809,-0.000434466949,
        6.51351364e-007,-4.40399515e-010,1.234046209e-013},
    blow={-7607.59428,4.258881},
    ahigh={794837.442,-2318.183711,7.03288958,-0.001245920568,
        3.27669335e-007,-3.003771106e-011,5.85319277e-016},
    bhigh={6957.627289999999,-12.7350266},
    R=42.69919166812174);

  constant DataRecord InBr2(
    name="InBr2",
    MM=0.274626,
    Hf=-545210.7921318448,
    H0=52523.58116128844,
    Tlimit=1000,
    alow={-66.19878900000001,-236.589731,7.92654516,-0.001994547959,
        2.420414153e-006,-1.548924922e-009,4.05814839e-013},
    blow={-18953.55588,-5.33886754},
    ahigh={-321716.203,479.2682100000001,7.10264948,-0.000551401978,
        3.157862421e-007,-5.51125451e-011,3.17216139e-015},
    bhigh={-23709.23659,0.1193263347},
    R=30.27561847749303);

  constant DataRecord InBr3(
    name="InBr3",
    MM=0.35453,
    Hf=-723739.2237610358,
    H0=56166.56700420276,
    Tlimit=1000,
    alow={-4990.1153,-280.5930452,11.1035606,-0.002379995808,
        2.887825281e-006,-1.844500707e-009,4.81439587e-013},
    blow={-32505.0491,-18.71748987},
    ahigh={-35057.831,-4.85872132,10.00406131,-1.767620958e-006,
        4.16401606e-010,-5.01552887e-014,2.415414123e-018},
    bhigh={-33931.7924,-12.29069868},
    R=23.45209714269597);

  constant DataRecord InCL(
    name="InCL",
    MM=0.150271,
    Hf=-480118.4726261222,
    H0=64896.86632816712,
    Tlimit=1000,
    alow={6430.71303,-217.8267726,5.4188309,-0.0020480051,
        2.702295936e-006,-1.795319798e-009,4.84746909e-013},
    blow={-8959.84107,-1.202999253},
    ahigh={-274575.1636,894.0986909999999,3.26811839,
        0.0009180277780000001,-3.083262431e-007,5.74545881e-011,-3.64527575e-015},
    bhigh={-15616.0343,12.66880374},
    R=55.32985073633636);

  constant DataRecord InCL2(
    name="InCL2",
    MM=0.185724,
    Hf=-1084853.955331567,
    H0=75145.82929508302,
    Tlimit=1000,
    alow={9935.164869999999,-417.210186,8.58849491,-0.00334838561,
        3.99786664e-006,-2.525301853e-009,6.54449033e-013},
    blow={-24264.80269,-11.64521725},
    ahigh={-332871.984,475.769161,7.10544369,-0.000552578696,
        3.160567738e-007,-5.51445368e-011,3.17368038e-015},
    bhigh={-29950.95917,-2.294555511},
    R=44.76789214102647);

  constant DataRecord InCL3(
    name="InCL3",
    MM=0.221177,
    Hf=-1671481.333954254,
    H0=82769.78618934158,
    Tlimit=1000,
    alow={26147.43044,-841.460456,13.1178479,-0.00643528247,
        7.55487475e-006,-4.70507856e-009,1.204213663e-012},
    blow={-43264.6958,-35.0008094},
    ahigh={-71140.4363,-16.28425068,10.01309622,-5.54452888e-006,
        1.279877732e-009,-1.518261505e-013,7.22656277e-018},
    bhigh={-47589.7417,-16.69761011},
    R=37.59193767887258);

  constant DataRecord InF(
    name="InF",
    MM=0.1338164032,
    Hf=-1445413.150964142,
    H0=68878.7830160421,
    Tlimit=1000,
    alow={31901.2332,-529.525426,6.17288626,-0.002986035832,
        3.23377803e-006,-1.856975575e-009,4.46502497e-013},
    blow={-21871.76282,-7.59121662},
    ahigh={-468900.12,1321.019051,2.881329353,0.001041591078,-3.090754867e-007,
        4.92664656e-011,-2.699156425e-015},
    bhigh={-33083.6981,13.96688303},
    R=62.13342909518585);

  constant DataRecord InF2(
    name="InF2",
    MM=0.1528148064,
    Hf=-2991770.462367971,
    H0=82379.29489010562,
    Tlimit=1000,
    alow={75224.8021,-1088.616881,9.481705209999999,-0.002893229367,
        1.516224649e-006,-7.98951781e-011,-1.466781026e-013},
    blow={-51243.36150000001,-21.4666609},
    ahigh={431896.034,-1688.47242,8.925863010000001,-0.001049188835,
        2.72393419e-007,-2.882959902e-011,1.073493779e-015},
    bhigh={-46736.91940000001,-19.32464363},
    R=54.40881152731022);

  constant DataRecord InF3(
    name="InF3",
    MM=0.1718132096,
    Hf=-5023359.775475611,
    H0=94989.40179277113,
    Tlimit=1000,
    alow={107160.8336,-1660.071901,13.95972813,-0.00501869326,
        3.22636753e-006,-7.823385970000001e-010,-3.7269998e-014},
    blow={-97952.1499,-46.06353470000001},
    ahigh={-165685.5506,-79.6588929,10.05913347,-2.350816639e-005,
        5.16351293e-009,-5.88804881e-013,2.715090697e-017},
    bhigh={-106868.2627,-21.32968218},
    R=48.39250730113827);

  constant DataRecord InH(
    name="InH",
    MM=0.11582594,
    Hf=1856379.529490544,
    H0=74975.46749890395,
    Tlimit=1000,
    alow={-51528.2872,781.3792590000001,-0.8433385339999999,
        0.01044471274,-9.761074819999999e-006,
        4.540635199999999e-009,-8.169906900000001e-013},
    blow={21100.48908,29.39346222},
    ahigh={779740.666,-3646.88208,9.54296735,-0.00348128172,
        1.304805603e-006,-2.182950701e-010,1.274009748e-014},
    bhigh={46432.9546,-36.5932923},
    R=71.78419618265131);

  constant DataRecord InI(
    name="InI",
    MM=0.24172247,
    Hf=109287.0017421219,
    H0=42491.39105685955,
    Tlimit=1000,
    alow={-468.634874,-56.8553099,4.78184969,-0.000661936831,
        1.027666742e-006,-7.27059207e-010,2.077991102e-013},
    blow={2095.570254,4.88551513},
    ahigh={1529221.772,-4690.373680000001,10.04593462,-0.00314043411,
        9.460834390000001e-007,-1.253862848e-010,5.94980564e-015},
    bhigh={31524.78143,-32.9769749},
    R=34.39676915431156);

  constant DataRecord InI2(
    name="InI2",
    MM=0.36862694,
    Hf=-107047.637375608,
    H0=40454.87559862011,
    Tlimit=1000,
    alow={-4513.8906,-118.372687,7.47311008,-0.00103447409,
        1.271465534e-006,-8.2278203e-010,2.178307019e-013},
    blow={-6278.53604,-0.66672975},
    ahigh={-313067.1665,481.38107,7.10091418,-0.000550655992,
        3.156120735e-007,-5.50917054e-011,3.17116283e-015},
    bhigh={-10430.1275,2.141662307},
    R=22.55524786115741);

  constant DataRecord InI3(
    name="InI3",
    MM=0.49553141,
    Hf=-212773.4223749813,
    H0=42080.25077562692,
    Tlimit=1000,
    alow={-8728.397169999998,-126.5914859,10.5065912,-0.001106109314,
        1.354335766e-006,-8.709453460000001e-010,2.28518635e-013},
    blow={-15082.69063,-12.11411745},
    ahigh={-21967.42567,-2.151167521,10.001822,-8.002214699999999e-007,
        1.897343164e-010,-2.29625246e-014,1.109838196e-018},
    bhigh={-15724.06335,-9.17088869},
    R=16.7789000499484);

  constant DataRecord InO(
    name="InO",
    MM=0.1308174,
    Hf=1116006.807962855,
    H0=69120.07882743428,
    Tlimit=1000,
    alow={-115472.7169,1753.668703,-6.96503381,0.02961698958,-3.123332334e-005,
        1.43724472e-008,-2.235519898e-012},
    blow={8188.67959,66.0862126},
    ahigh={-805213.0950000001,1693.064203,4.76086358,-0.00073407184,
        3.22959776e-007,-4.58015038e-011,1.954611725e-015},
    bhigh={4005.51981,3.50074246},
    R=63.55784475153917);

  constant DataRecord InOH(
    name="InOH",
    MM=0.13182534,
    Hf=-944032.0351155552,
    H0=81447.45919107813,
    Tlimit=1000,
    alow={61234.6302,-1195.863129,10.41427981,-0.0068700025,
        6.21412878e-006,-2.408203181e-009,3.17764178e-013},
    blow={-10798.5217,-31.8989084},
    ahigh={852512.8929999999,-2350.317172,7.98451514,
        9.91581562e-005,-6.21238545e-008,1.016169575e-011,-5.682557639999999e-016},
    bhigh={-1536.21361,-20.43107643},
    R=63.07187980702344);

  constant DataRecord In2Br2(
    name="In2Br2",
    MM=0.389444,
    Hf=-504065.321329896,
    H0=55039.85938928319,
    Tlimit=1000,
    alow={-9221.1883,-36.1667703,10.14728771,-0.00032557752,
        4.02232748e-007,-2.604080237e-010,6.86768955e-014},
    blow={-26448.83479,-10.00360073},
    ahigh={-12907.81804,-0.607540124,10.00052163,-2.312058331e-007,
        5.51731572e-011,-6.708620190000001e-015,3.25384165e-019},
    bhigh={-26631.36878,-9.149949469999999},
    R=21.34959583406087);

  constant DataRecord In2Br4(
    name="In2Br4",
    MM=0.549252,
    Hf=-794732.9877724615,
    H0=57893.49333275072,
    Tlimit=1000,
    alow={-14255.55379,-286.6009341,17.13866292,-0.002473506655,
        3.017273071e-006,-1.93490043e-009,5.06587425e-013},
    blow={-55937.5306,-38.3710598},
    ahigh={-44534.6371,-4.91152398,16.00413764,-1.810579975e-006,
        4.28171574e-010,-5.17199802e-014,2.496142837e-018},
    bhigh={-57391.7541,-31.7490639},
    R=15.13780923874652);

  constant DataRecord In2Br6(
    name="In2Br6",
    MM=0.7090599999999999,
    Hf=-886643.4857416863,
    H0=60780.08631145462,
    Tlimit=1000,
    alow={-17589.40752,-485.903448,23.91654505,-0.00414206149,
        5.03384932e-006,-3.21910365e-009,8.410220069999999e-013},
    blow={-79888.4446,-64.3787188},
    ahigh={-69450.3948,-8.402368170000001,22.00703884,-3.068251799e-006,
        7.23596573e-010,-8.722870580000001e-014,4.20346991e-018},
    bhigh={-82357.59850000001,-53.221928},
    R=11.72604857134799);

  constant DataRecord In2CL2(
    name="In2CL2",
    MM=0.300542,
    Hf=-772528.8811547139,
    H0=67291.41018559803,
    Tlimit=1000,
    alow={-11428.48747,-141.6015827,10.56853314,-0.00124425344,
        1.526076784e-006,-9.82640281e-010,2.58076699e-013},
    blow={-30263.27087,-15.6510496},
    ahigh={-26166.06332,-2.401955489,10.00203984,-8.97519003e-007,
        2.130755553e-010,-2.5811409e-014,1.248404822e-018},
    bhigh={-30980.16735,-12.34946505},
    R=27.66492536816818);

  constant DataRecord In2CL4(
    name="In2CL4",
    MM=0.371448,
    Hf=-1559103.443819862,
    H0=79301.88074777628,
    Tlimit=1000,
    alow={9814.08308,-848.895901,19.2341036,-0.00681567424,
        8.129220730000001e-006,-5.12507685e-009,1.324324755e-012},
    blow={-70276.8814,-55.82665695},
    ahigh={-85037.7179,-15.52464614,16.01269668,-5.44154987e-006,
        1.267594997e-009,-1.514110365e-013,7.24540454e-018},
    bhigh={-74619.21740000001,-36.91150615},
    R=22.38394607051324);

  constant DataRecord In2CL6(
    name="In2CL6",
    MM=0.442354,
    Hf=-1994646.886882452,
    H0=86861.3418212563,
    Tlimit=1000,
    alow={30046.63159,-1585.621359,27.9648947,-0.01245506052,
        1.475341213e-005,-9.2526892e-009,2.381233885e-012},
    blow={-104882.83,-97.88404639999999},
    ahigh={-149940.0484,-29.88680816,22.02425362,-1.033652301e-005,
        2.397911922e-009,-2.855307516e-013,1.363051661e-017},
    bhigh={-113011.0233,-62.93985679999999},
    R=18.79596883943629);

  constant DataRecord In2F2(
    name="In2F2",
    MM=0.2676328064,
    Hf=-1988673.612772758,
    H0=67405.41356890992,
    Tlimit=1000,
    alow={7255.7171,-644.826565,12.47539512,-0.00524608962,
        6.28361621e-006,-3.97434234e-009,1.029559356e-012},
    blow={-63848.92449999999,-31.08004586},
    ahigh={-64097.1544,-11.63740672,10.00956511,-4.11408691e-006,
        9.60882832e-010,-1.150013486e-013,5.511437479999999e-018},
    bhigh={-67142.7785,-16.61718474},
    R=31.06671454759293);

  constant DataRecord In2F4(
    name="In2F4",
    MM=0.3056296128,
    Hf=-4203742.282135299,
    H0=81023.15012323308,
    Tlimit=1000,
    alow={122521.3611,-2444.998374,23.42425457,-0.0129142712,
        1.308700476e-005,-7.18167393e-009,1.648386404e-012},
    blow={-146694.2111,-89.43560050000001},
    ahigh={-220597.7486,-78.2208377,16.05923872,-2.39402324e-005,
        5.32958279e-009,-6.14460957e-013,2.859099598e-017},
    bhigh={-159571.6347,-44.6957458},
    R=27.20440576365511);

  constant DataRecord In2F6(
    name="In2F6",
    MM=0.3436264192,
    Hf=-5703868.767026397,
    H0=97684.86974356599,
    Tlimit=1000,
    alow={182549.0583,-3552.11171,32.75425230000001,-0.01868064635,
        1.892443162e-005,-1.038916311e-008,2.386637271e-012},
    blow={-223964.876,-136.3626758},
    ahigh={-317096.638,-116.7440973,22.08847456,-3.57773393e-005,
        7.96895904e-009,-9.191681699999999e-013,
        4.278494150000001e-017},
    bhigh={-242666.1118,-71.5532856},
    R=24.19625365056914);

  constant DataRecord In2I2(
    name="In2I2",
    MM=0.48344494,
    Hf=-57531.93734947356,
    H0=45627.69030119541,
    Tlimit=1000,
    alow={-6681.92501,-14.49103222,10.05929122,-0.0001314921486,
        1.628373589e-007,-1.056087811e-010,2.788963879e-014},
    blow={-6279.602599999999,-7.29113098},
    ahigh={-8148.157299999999,-0.2444544443,10.00021086,-9.37678925e-008,
        2.24298818e-011,-2.732299303e-015,1.327135699e-019},
    bhigh={-6352.6515,-6.94772542},
    R=17.19838457715578);

  constant DataRecord In2I4(
    name="In2I4",
    MM=0.73725388,
    Hf=-270114.7954623175,
    H0=45396.81635856565,
    Tlimit=1000,
    alow={-15010.28064,-97.447979,16.3938395,-0.000865938021,
        1.065671801e-006,-6.87925268e-010,1.810240886e-013},
    blow={-28303.88443,-29.86294828},
    ahigh={-25056.99251,-1.642155234,16.00140149,-6.18706628e-007,
        1.472308565e-010,-1.786593333e-014,8.652338779999999e-019},
    bhigh={-28796.55333,-27.57790375},
    R=11.2776239305787);

  constant DataRecord In2I6(
    name="In2I6",
    MM=0.99106282,
    Hf=-322603.2028928297,
    H0=45494.71445210709,
    Tlimit=1000,
    alow={-22326.40607,-200.0786874,22.80417927,-0.001761331313,
        2.161510393e-006,-1.392400447e-009,3.65817188e-013},
    blow={-44125.4768,-52.7380203},
    ahigh={-43119.0585,-3.39035059,22.00288128,-1.268348706e-006,
        3.0121219e-010,-3.64967671e-014,1.765530622e-018},
    bhigh={-45138.2027,-48.0686837},
    R=8.389450024974199);

  constant DataRecord In2O(
    name="In2O",
    MM=0.2456354,
    Hf=-141525.6392197542,
    H0=52095.52043394397,
    Tlimit=1000,
    alow={50656.535,-807.036367,8.64206727,-0.001533035446,
        2.866419382e-007,4.98113497e-010,-2.554320291e-013},
    blow={-1924.908459,-14.90718759},
    ahigh={-92327.8636,-52.0112728,7.03872362,-1.543821179e-005,
        3.39970087e-009,-3.8854571e-013,1.79512527e-017},
    bhigh={-6270.9268,-4.42182041},
    R=33.84883449209683);

  constant DataRecord K(
    name="K",
    MM=0.0390983,
    Hf=2276313.803924979,
    H0=158508.8865756312,
    Tlimit=1000,
    alow={9.665143929999999,-0.1458059455,2.500865861,-2.601219276e-006,
        4.187306579999999e-009,-3.43972211e-012,1.131569009e-015},
    blow={9959.493490000001,5.03582226},
    ahigh={-3566422.36,10852.89825,-10.54134898,0.00800980135,-2.696681041e-006,
        4.71529415e-010,-2.97689735e-014},
    bhigh={-58753.3701,97.3855124},
    R=212.6555886061542);

  constant DataRecord Kplus(
    name="Kplus",
    MM=0.0390977514,
    Hf=13146728.63769859,
    H0=158511.1106926727,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={61075.1686,4.34740444},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={61075.1686,4.34740444},
    R=212.6585724825086);

  constant DataRecord Kminus(
    name="Kminus",
    MM=0.0390988486,
    Hf=880284.9503859814,
    H0=158506.6625210033,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={3394.15071,4.34744653},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={3394.15071,4.34744653},
    R=212.6526048135341);

  constant DataRecord KALF4(
    name="KALF4",
    MM=0.1420734508,
    Hf=-13428665.32245868,
    H0=150776.8754779904,
    Tlimit=1000,
    alow={119932.7246,-2156.457352,18.15348004,0.003115762809,-9.51199167e-006,
        8.43175623e-009,-2.615583061e-012},
    blow={-222254.5809,-68.23299969999999},
    ahigh={-343513.537,-242.0680834,16.1802925,-7.19381768e-005,
        1.585712708e-008,-1.814017733e-012,8.388391179999999e-017},
    bhigh={-233965.8121,-52.338987},
    R=58.5223484977814);

  constant DataRecord KBO2(
    name="KBO2",
    MM=0.08190810000000001,
    Hf=-8155765.998722958,
    H0=172030.641658151,
    Tlimit=1000,
    alow={42963.08650000001,-720.961643,8.34963935,0.002407820401,-1.680003427e-007,
        -1.231930486e-009,5.479951640000001e-013},
    blow={-78685.2347,-14.76077068},
    ahigh={88907.266,-1671.432436,11.1748393,-0.000451376026,
        9.69900346e-008,-1.09002769e-011,4.9768458e-016},
    bhigh={-73753.36080000001,-32.7474937},
    R=101.5097652124759);

  constant DataRecord KBr(
    name="KBr",
    MM=0.1190023,
    Hf=-1506280.786169679,
    H0=84948.96317130004,
    Tlimit=1000,
    alow={9203.30919,-213.7880361,5.58850915,-0.002753854319,
        4.013672610000001e-006,-2.856323127e-009,8.13520974e-013},
    blow={-21883.87013,-1.707501588},
    ahigh={1562614.367,-4384.89478,9.045464600000001,-0.0020456809,
        4.40192385e-007,-1.448178289e-011,-2.27333876e-015},
    bhigh={5315.34201,-28.64647026},
    R=69.86816221199086);

  constant DataRecord KCN(
    name="KCN",
    MM=0.0651157,
    Hf=1220842.285347466,
    H0=191295.4018769667,
    Tlimit=1000,
    alow={17986.27669,-630.055897,9.988695,-0.01076486132,
        1.75101498e-005,-1.265592431e-008,3.46976281e-012},
    blow={10580.25371,-25.94060289},
    ahigh={361566.387,-1749.018011,8.680702670000001,-0.000440235004,
        9.249499710000001e-008,-1.021916855e-011,
        4.604767189999999e-016},
    bhigh={18137.34856,-22.81619241},
    R=127.6876697939207);

  constant DataRecord KCL(
    name="KCL",
    MM=0.0745513,
    Hf=-2878217.831211528,
    H0=132594.8575008082,
    Tlimit=1000,
    alow={9058.35151,-245.6801212,5.68069619,-0.002900127425,
        4.13098306e-006,-2.907340629e-009,8.22385087e-013},
    blow={-25973.04884,-3.677976854},
    ahigh={-212294.5722,934.61589,2.866264958,0.001468386693,-5.83426078e-007,
        1.255777709e-010,-9.150147999999999e-015},
    bhigh={-32737.8764,14.01864636},
    R=111.5268546624942);

  constant DataRecord KF(
    name="KF",
    MM=0.0580967032,
    Hf=-5653416.939500278,
    H0=162747.8579541842,
    Tlimit=1000,
    alow={14357.04906,-339.184823,5.72790672,-0.002518371562,
        3.26591564e-006,-2.21011086e-009,6.21204205e-013},
    blow={-39142.5442,-5.81099962},
    ahigh={-1483743.237,4550.04804,-1.081464319,0.00350396588,-1.093902537e-006,
        1.771028824e-010,-1.029032783e-014},
    bhigh={-69633.2981,40.8863592},
    R=143.1143514525623);

  constant DataRecord KH(
    name="KH",
    MM=0.04010624,
    Hf=3126673.205964957,
    H0=219295.2019436377,
    Tlimit=1000,
    alow={223.778215,179.3554623,1.130735415,0.009966112559999999,-1.341218171e-005,
        9.034529940000001e-009,-2.40988777e-012},
    blow={13382.50358,15.52739897},
    ahigh={-3752276.52,11727.78444,-10.14137678,
        0.008854548899999998,-2.517188074e-006,3.34407236e-010,-1.701157835e-014},
    bhigh={-60251.033,101.030459},
    R=207.3111815019309);

  constant DataRecord KI(
    name="KI",
    MM=0.16600277,
    Hf=-773817.6718376447,
    H0=61710.55458893849,
    Tlimit=1000,
    alow={-457.281174,-63.31769730000001,4.82329242,-0.0007876668320000001,
        1.336737911e-006,-1.000530992e-009,3.004503956e-013},
    blow={-16503.40769,3.55259482},
    ahigh={3293747.78,-10028.24194,16.29302044,-0.00669639675,
        2.001412089e-006,-2.677673023e-010,1.273359646e-014},
    bhigh={46763.4867,-78.5912337},
    R=50.08634494472592);

  constant DataRecord KLi(
    name="KLi",
    MM=0.0460393,
    Hf=3707752.355053183,
    H0=221487.3597122459,
    Tlimit=1000,
    alow={-3426.04369,-19.86063081,4.48760705,0.0005249535550000001,
        -1.207990165e-006,1.705161047e-009,-7.879994210000001e-013},
    blow={19278.68247,1.912285942},
    ahigh={12112968.43,-40810.0487,56.8379212,-0.03128695515,
        8.975062200000001e-006,-1.189303691e-009,5.88012918e-014},
    bhigh={273879.2595,-366.96936},
    R=180.5951002730276);

  constant DataRecord KNO2(
    name="KNO2",
    MM=0.08510380000000001,
    Hf=-2261913.028560417,
    H0=180281.0920311431,
    Tlimit=1000,
    alow={-72462.36930000001,1226.722811,-2.258926457,0.03019643903,
        -3.64025995e-005,2.219135205e-008,-5.471654230000001e-012},
    blow={-30772.6896,45.37172549},
    ahigh={-168941.4093,-851.5973150000001,10.63209586,-0.000252325481,
        5.57364441e-008,-6.39318592e-012,2.964484049e-016},
    bhigh={-21877.01436,-27.55200432},
    R=97.69801113463794);

  constant DataRecord KNO3(
    name="KNO3",
    MM=0.1011032,
    Hf=-3123866.386029324,
    H0=157434.304749998,
    Tlimit=1000,
    alow={-25961.12303,820.060661,-2.886015624,0.042072889,-5.27032309e-005,
        3.30856173e-008,-8.36586037e-012},
    blow={-43350.5447,46.03187331},
    ahigh={-318368.287,-1375.234449,14.01587531,-0.000404066008,
        8.90084778e-008,-1.018771993e-011,4.71598202e-016},
    bhigh={-35138.5322,-48.04256439},
    R=82.23747616297011);

  constant DataRecord KNa(
    name="KNa",
    MM=0.06208807,
    Hf=2132524.444712164,
    H0=170308.5149852459,
    Tlimit=1000,
    alow={25424.05292,-411.920741,6.84108795,-0.00625048138,
        8.86101314e-006,-4.922415349999999e-009,
        6.493212469999999e-013},
    blow={16525.9989,-9.13616691},
    ahigh={6260326.62,-25635.93614,43.7333545,-0.0267265511,
        8.23270579e-006,-1.12850359e-009,5.66326489e-014},
    bhigh={169727.4909,-266.4117219},
    R=133.9141641864532);

  constant DataRecord KO(
    name="KO",
    MM=0.05509770000000001,
    Hf=1174882.327211481,
    H0=172078.2174210539,
    Tlimit=1000,
    alow={14625.62908,-338.476565,5.71660764,-0.002363265083,
        2.848716276e-006,-1.739858233e-009,4.431006520000001e-013},
    blow={8141.83538,-4.02210152},
    ahigh={696010.338,-3304.83529,10.05743444,-0.004331112,
        1.747281632e-006,-3.012370548e-010,1.79082787e-014},
    bhigh={26049.72496,-34.4878152},
    R=150.9041575238168);

  constant DataRecord KOH(
    name="KOH",
    MM=0.05610564,
    Hf=-4135056.653840862,
    H0=208083.3584644966,
    Tlimit=1000,
    alow={17706.84196,-615.320522,8.684075719999999,-0.00396284951,
        3.40865059e-006,-9.60197222e-010,8.494054970000001e-015},
    blow={-26779.03261,-21.74495666},
    ahigh={891727.195,-2334.179072,7.97257871,0.0001038863156,-6.315893469999999e-008,
        1.027938106e-011,-5.73668582e-016},
    bhigh={-14436.96469,-20.76401416},
    R=148.1931584774721);

  constant DataRecord K2(
    name="K2",
    MM=0.07819660000000001,
    Hf=1618309.862577145,
    H0=137360.5629912298,
    Tlimit=1000,
    alow={15241.69293,-330.178936,7.07079595,-0.00976707246,
        2.021535863e-005,-1.886092452e-008,6.11297464e-012},
    blow={15334.02849,-9.1010358},
    ahigh={-27344707.45,65621.80009999999,-44.7635044,
        0.008938859150000001,2.984557092e-006,-1.064158914e-009,
        8.334936929999999e-014},
    bhigh={-422624.383,386.714251},
    R=106.3277943030771);

  constant DataRecord K2plus(
    name="K2plus",
    MM=0.07819605140000001,
    Hf=6709555.298594016,
    H0=138896.1565903314,
    Tlimit=1000,
    alow={51960.3657,-611.338253,7.26499054,-0.00581063482,
        6.5674965e-006,-2.378020865e-009,-1.318637581e-013},
    blow={64798.2027,-10.42370517},
    ahigh={11079507.39,-41774.8382,64.48659840000001,-0.0402499803,
        1.360587923e-005,-2.361920107e-009,1.67343061e-013},
    bhigh={317761.205,-410.50631},
    R=106.3285402669322);

  constant DataRecord K2Br2(
    name="K2Br2",
    MM=0.2380046,
    Hf=-2263587.31301832,
    H0=88031.0968779595,
    Tlimit=1000,
    alow={-10930.40504,-48.5665148,10.19754923,-0.00043631571,
        5.38717366e-007,-3.4861165e-010,9.19070295e-014},
    blow={-67580.73239999999,-12.94944706},
    ahigh={-15892.29976,-0.810137946,10.00069442,-3.074491521e-007,
        7.33102416e-011,-8.908944780000001e-015,
        4.319245429999999e-019},
    bhigh={-67825.9544,-11.80425726},
    R=34.93408110599543);

  constant DataRecord K2CO3(
    name="K2CO3",
    MM=0.1382055,
    Hf=-5872770.352844134,
    H0=141208.8303287496,
    Tlimit=1000,
    alow={-44074.067,706.981544,0.693148247,0.0396783132,-4.8509583e-005,
        2.976635787e-008,-7.374761529999999e-012},
    blow={-103391.3232,29.80651689},
    ahigh={-326426.316,-1521.168973,17.12283562,-0.000446458071,
        9.83337963e-008,-1.125478371e-011,5.21006912e-016},
    bhigh={-94882.75099999999,-62.1522063},
    R=60.16021070073188);

  constant DataRecord K2C2N2(
    name="K2C2N2",
    MM=0.1302314,
    Hf=-64254.85712355085,
    H0=190324.6221725329,
    Tlimit=1000,
    alow={4627.78948,-972.9810620000001,19.9666591,-0.01953015081,
        3.27533046e-005,-2.39398512e-008,6.59654824e-012},
    blow={-777.4411259999999,-67.55613632000001},
    ahigh={726959.95,-3492.10868,18.35676822,-0.000878547514,
        1.845532919e-007,-2.038717568e-011,9.18542099e-016},
    bhigh={15826.00773,-67.28484052},
    R=63.84383489696034);

  constant DataRecord K2CL2(
    name="K2CL2",
    MM=0.1491026,
    Hf=-4127316.780525624,
    H0=133890.6766213332,
    Tlimit=1000,
    alow={-13285.26456,-124.1832429,10.5003573,-0.001097776004,
        1.348871402e-006,-8.69721512e-010,2.28658408e-013},
    blow={-76443.6315,-17.90150052},
    ahigh={-26146.11331,-2.096229095,10.00178456,-7.864803710000001e-007,
        1.869281152e-010,-2.266272348e-014,1.096790704e-018},
    bhigh={-77071.8933,-14.99720802},
    R=55.76342733124707);

  constant DataRecord K2F2(
    name="K2F2",
    MM=0.1161934064,
    Hf=-7400381.034013649,
    H0=155995.3061157522,
    Tlimit=1000,
    alow={-1611.833856,-513.564489,11.99922511,-0.004280109549999999,
        5.16538754e-006,-3.2858149e-009,8.549648749999999e-013},
    blow={-103924.8602,-30.39925079},
    ahigh={-57408.9253,-9.04618211,10.00750685,-3.25076484e-006,
        7.63006459e-010,-9.165649529999999e-014,4.40504844e-018},
    bhigh={-106541.3546,-18.7403762},
    R=71.55717572628115);

  constant DataRecord K2I2(
    name="K2I2",
    MM=0.33200554,
    Hf=-1261772.475242431,
    H0=64627.07821080335,
    Tlimit=1000,
    alow={-8977.75244,-27.76460169,10.11331014,-0.0002508421994,
        3.102352114e-007,-2.010096209e-010,5.30443715e-014},
    blow={-53262.0839,-10.32092509},
    ahigh={-11796.34729,-0.472476155,10.00040695,-1.807689054e-007,
        4.32056097e-011,-5.259699430000001e-015,2.553419144e-019},
    bhigh={-53402.10230000001,-9.6644405},
    R=25.04317247236296);

  constant DataRecord K2O(
    name="K2O",
    MM=0.094196,
    Hf=-786518.5570512548,
    H0=147121.93723725,
    Tlimit=1000,
    alow={23920.44068,-544.535839,8.82640323,-0.00348142943,
        3.83454207e-006,-2.268494189e-009,5.56921225e-013},
    blow={-8234.29168,-16.63099064},
    ahigh={-46114.6458,-13.63119524,7.01053044,-4.32365826e-006,
        9.747788419999999e-010,-1.135283694e-013,
        5.325860600000001e-018},
    bhigh={-11072.22244,-5.76871872},
    R=88.26778207142554);

  constant DataRecord K2Oplus(
    name="K2Oplus",
    MM=0.09419545139999999,
    Hf=3910914.12084894,
    H0=150093.4576974701,
    Tlimit=1000,
    alow={7201.10273,-333.65264,8.05073035,-0.001869353797,
        1.921291874e-006,-1.064020951e-009,2.457514799e-013},
    blow={43899.8636,-10.7320415},
    ahigh={-37800.335,-8.84953739,7.00684789,-2.815510856e-006,
        6.3550015e-010,-7.408551990000001e-014,
        3.478334960000001e-018},
    bhigh={42145.19680000001,-4.41827661},
    R=88.26829614832124);

  constant DataRecord K2O2(
    name="K2O2",
    MM=0.1101954,
    Hf=-1738423.754530588,
    H0=147826.5245191723,
    Tlimit=1000,
    alow={48108.7061,-1003.601504,11.54229002,-0.000454633252,-1.516606209e-006,
        1.79942609e-009,-6.12833729e-013},
    blow={-20571.5192,-31.8119979},
    ahigh={-147607.3073,-102.193204,10.07664713,-3.076517991e-005,
        6.81525281e-009,-7.82865445e-013,3.6325061e-017},
    bhigh={-25920.56324,-21.62287184},
    R=75.45207876190838);

  constant DataRecord K2O2H2(
    name="K2O2H2",
    MM=0.11221128,
    Hf=-5712438.179120673,
    H0=199489.1511798101,
    Tlimit=1000,
    alow={8174.78837,-1130.63068,18.15303256,-0.00773743108,
        6.83761401e-006,-2.054691111e-009,7.67287751e-014},
    blow={-75749.6517,-63.9175947},
    ahigh={1773523.196,-4665.292469999999,16.94308128,
        0.0002085297143,-1.264714762e-007,2.057506565e-011,-1.148042134e-015},
    bhigh={-50512.63310000001,-63.3477392},
    R=74.09657923873607);

  constant DataRecord K2SO4(
    name="K2SO4",
    MM=0.1742592,
    Hf=-6288627.06244491,
    H0=127877.7763240047,
    Tlimit=1000,
    alow={62714.9231,-815.204992,7.45541372,0.0384990978,-5.40063098e-005,
        3.6546568e-008,-9.760223570000001e-012},
    blow={-130469.2568,-10.3463477},
    ahigh={-544612.564,-959.0667229999999,19.71591285,-0.0002866586009,
        6.342480639999999e-008,-7.281462539999999e-012,
        3.37788693e-016},
    bhigh={-133787.3384,-73.99103550999999},
    R=47.71324555604525);

  constant DataRecord Kr(
    name="Kr",
    MM=0.0838,
    Hf=0,
    H0=73954.98806682577,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={-745.375,5.49095651},
    ahigh={264.3639057,-0.7910050820000001,2.500920585,-5.32816411e-007,
        1.620730161e-010,-2.467898017e-014,1.47858504e-018},
    bhigh={-740.348894,5.48439815},
    R=99.21804295942721);

  constant DataRecord Krplus(
    name="Krplus",
    MM=0.08379945139999999,
    Hf=16192873.52518396,
    H0=73955.472219237,
    Tlimit=1000,
    alow={-5650.40286,69.3074081,2.157028132,0.0008711228930000001,
        -1.18160973e-006,7.86219863e-010,-1.832589387e-013},
    blow={162116.4118,8.81824226},
    ahigh={-221656.7015,1166.16784,0.486965532,0.001429223599,-3.94962861e-007,
        4.98285351e-011,-2.406719258e-015},
    bhigh={155600.2861,20.59230986},
    R=99.21869249850485);

  constant DataRecord Li(
    name="Li",
    MM=0.006941,
    Hf=22950583.48941075,
    H0=892872.4967583921,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={18413.90197,2.447622965},
    ahigh={1125610.652,-3463.53673,6.56661192,-0.002260983356,
        5.92228916e-007,-6.2816351e-011,2.884948238e-015},
    bhigh={40346.374,-26.55918195},
    R=1197.878115545311);

  constant DataRecord Liplus(
    name="Liplus",
    MM=0.0069404514,
    Hf=98800407.70835166,
    H0=892943.0728381731,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={81727.24550000001,1.754357228},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={81727.24550000001,1.754357228},
    R=1197.972800443499);

  constant DataRecord Liminus(
    name="Liminus",
    MM=0.0069415486,
    Hf=13465976.16560662,
    H0=892801.9318340579,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={10496.98659,1.754594332},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={10496.98659,1.754594332},
    R=1197.783445613274);

  constant DataRecord LiALF4(
    name="LiALF4",
    MM=0.1099161508,
    Hf=-16897315.00313783,
    H0=177720.8249908984,
    Tlimit=1000,
    alow={176152.936,-2999.300134,20.7973957,-0.001742914656,-4.266642090000001e-006,
        5.362829770000001e-009,-1.866817087e-012},
    blow={-211794.7828,-87.6272589},
    ahigh={-402070.0930000001,-278.3355146,16.20791185,-8.316341570000001e-005,
        1.83690569e-008,-2.104932808e-012,9.74725302e-017},
    bhigh={-227869.6416,-55.9730484},
    R=75.64376972342085);

  constant DataRecord LiBO2(
    name="LiBO2",
    MM=0.0497508,
    Hf=-13112397.71018758,
    H0=269899.6599049664,
    Tlimit=1000,
    alow={65189.8757,-1060.320845,9.54804996,-5.46957607e-005,
        2.658687599e-006,-2.931603694e-009,9.66302973e-013},
    blow={-75062.0411,-24.90883998},
    ahigh={85544.04520000001,-1731.920898,11.2146209,-0.000465916217,
        9.999875689999999e-008,-1.122880592e-011,5.12352946e-016},
    bhigh={-71547.4382,-36.1239729},
    R=167.1223779316112);

  constant DataRecord LiBr(
    name="LiBr",
    MM=0.08684500000000001,
    Hf=-1740605.561632794,
    H0=105626.2306407968,
    Tlimit=1000,
    alow={38056.2047,-612.961499,6.57736955,-0.00421989176,
        5.391423370000001e-006,-3.69314481e-009,1.049158761e-012},
    blow={-16374.87617,-11.28654012},
    ahigh={63801.9142,-259.7050764,4.65676887,0.0001022867706,-5.178252340000001e-008,
        2.058203991e-011,-1.942190308e-015},
    bhigh={-17933.63752,-0.2290806613},
    R=95.73921354136679);

  constant DataRecord LiCL(
    name="LiCL",
    MM=0.042394,
    Hf=-4570927.277444921,
    H0=213712.0583101382,
    Tlimit=1000,
    alow={49643.995,-718.734662,6.78514703,-0.00452214546,
        5.748483700000001e-006,-3.96625567e-009,1.137911398e-012},
    blow={-20910.14703,-14.06383901},
    ahigh={-235276.9705,612.004692,3.63429373,0.0006810973320000001,
        -2.174238799e-007,4.22040361e-011,-2.848628426e-015},
    bhigh={-28623.58494,5.618511135},
    R=196.1237911025145);

  constant DataRecord LiF(
    name="LiF",
    MM=0.0259394032,
    Hf=-13143898.93133702,
    H0=340335.7406464926,
    Tlimit=1000,
    alow={29125.3732,-253.1413159,3.53972798,0.00369591704,-4.82946615e-006,
        2.944090711e-009,-6.83879474e-013},
    blow={-40648.4966,2.325294408},
    ahigh={-378424.649,766.806246,3.5854734,0.0006031084350000001,-1.588764206e-007,
        2.569397177e-011,-1.406798386e-015},
    bhigh={-47564.6945,4.38516329},
    R=320.5344369680795);

  constant DataRecord LiH(
    name="LiH",
    MM=0.00794894,
    Hf=17519833.33626873,
    H0=1092737.396432732,
    Tlimit=1000,
    alow={-49137.31570000001,775.6092190000001,-1.011102377,
        0.01145479597,-1.151038734e-005,5.87506896e-009,-1.196789735e-012},
    blow={12048.5891,25.68801877},
    ahigh={-2633686.357,6996.429169999999,-3.23353306,0.00403393598,
        -9.09957964e-007,8.775909869999999e-011,-2.889490251e-015},
    bhigh={-29900.43016,49.71984499999999},
    R=1045.984999257763);

  constant DataRecord LiI(
    name="LiI",
    MM=0.13384547,
    Hf=-637077.1308136167,
    H0=69409.2373839772,
    Tlimit=1000,
    alow={40719.7637,-666.7289470000001,7.06425753,-0.00548004102,
        6.90579016e-006,-4.53716852e-009,1.226373296e-012},
    blow={-8235.487020000001,-12.96236234},
    ahigh={1616342.632,-4877.71708,9.987186550000001,-0.002889137815,
        8.03731377e-007,-9.028172610000001e-011,3.078321954e-015},
    bhigh={19377.18764,-37.2927631},
    R=62.11993577369485);

  constant DataRecord LiN(
    name="LiN",
    MM=0.0209477,
    Hf=15978842.5459597,
    H0=429600.7676260401,
    Tlimit=1000,
    alow={37649.592,-488.345763,5.18737345,0.0002275252171,-1.416337564e-006,
        1.450236258e-009,-4.79001433e-013},
    blow={41619.1531,-5.952157244},
    ahigh={-59934.8998,-40.3113455,4.52962421,
        8.744156930000001e-005,2.557428364e-009,-2.9057518e-013,
        1.336125922e-017},
    bhigh={38948.3113,-1.214952896},
    R=396.9157473135476);

  constant DataRecord LiNO2(
    name="LiNO2",
    MM=0.0529465,
    Hf=-3815761.343998187,
    H0=252496.2367673028,
    Tlimit=1000,
    alow={-31337.73859,538.9940809999999,-0.02059877081,
        0.02610777454,-3.20923504e-005,1.974344044e-008,-4.89219916e-012},
    blow={-28382.14963,27.10019529},
    ahigh={-219667.116,-861.004271,10.63956465,-0.0002554392587,
        5.64447854e-008,-6.47614005e-012,3.003536591e-016},
    bhigh={-23135.47535,-32.38277103},
    R=157.0353470012182);

  constant DataRecord LiNO3(
    name="LiNO3",
    MM=0.06894589999999999,
    Hf=-4519263.291943394,
    H0=201829.6229362443,
    Tlimit=1000,
    alow={19672.05518,90.52795259999999,-0.51097704,0.0375660595,-4.78273865e-005,
        3.029277805e-008,-7.70801315e-012},
    blow={-39075.6399,27.46873033},
    ahigh={-355940.245,-1447.644737,14.06684061,-0.000423637128,
        9.320824509999999e-008,-1.065894872e-011,4.93078062e-016},
    bhigh={-34348.2746,-52.75382697000001},
    R=120.5941470051156);

  constant DataRecord LiO(
    name="LiO",
    MM=0.0229404,
    Hf=3178423.785112727,
    H0=408105.9179438893,
    Tlimit=1000,
    alow={36270.2976,-349.936323,4.39493318,0.001079712984,-8.72403881e-007,
        5.60796297e-010,-2.054288457e-013},
    blow={9533.330530000001,-0.9058149609999999},
    ahigh={1612392.133,-5551.31234,11.20573851,-0.00343722688,
        9.133194659999999e-007,-1.027902258e-010,3.822991e-015},
    bhigh={42015.7547,-48.5735458},
    R=362.4379696953846);

  constant DataRecord LiOF(
    name="LiOF",
    MM=0.0419388032,
    Hf=-2194817.042370918,
    H0=258170.5288147088,
    Tlimit=1000,
    alow={55101.10690000001,-577.068817,4.42495493,0.01102425422,-1.710493381e-005,
        1.234361201e-008,-3.453693e-012},
    blow={-9278.986980000002,0.1238830687},
    ahigh={-183356.3281,-211.0049301,7.15681817,-6.24946201e-005,
        1.376567002e-008,-1.574099067e-012,7.277167140000001e-017},
    bhigh={-12545.30277,-12.72130479},
    R=198.2524861367527);

  constant DataRecord LiOH(
    name="LiOH",
    MM=0.02394834,
    Hf=-9562249.408518503,
    H0=473392.3520377612,
    Tlimit=1000,
    alow={4574.19012,-103.0949027,4.27240737,0.008465219230000001,-1.386148524e-005,
        1.101099795e-008,-3.29124821e-012},
    blow={-28487.28855,-0.8775745779999999},
    ahigh={850075.137,-2430.540791,8.055314620000001,
        6.895680879999999e-005,-5.527207459999999e-008,
        9.368054029999999e-012,-5.31378568e-016},
    bhigh={-13658.94396,-24.57598093},
    R=347.1836461316316);

  constant DataRecord LiON(
    name="LiON",
    MM=0.0369471,
    Hf=4869448.48174823,
    H0=305869.1751179389,
    Tlimit=1000,
    alow={-9412.67267,100.93323,3.006187607,0.0098904622,-1.128294343e-005,
        6.41029174e-009,-1.466806373e-012},
    blow={19783.48318,10.16334813},
    ahigh={-97406.29139999999,-511.1560940000001,7.37849387,-0.0001508777884,
        3.32991498e-008,-3.81751429e-012,1.769558455e-016},
    bhigh={22110.06635,-14.5410504},
    R=225.0372018372214);

  constant DataRecord Li2(
    name="Li2",
    MM=0.013882,
    Hf=15552514.04696729,
    H0=696954.0412044374,
    Tlimit=1000,
    alow={6778.481580000001,-224.6205832,5.29603744,-0.001272412017,
        1.205843729e-006,-9.81854459e-011,-2.416702607e-013},
    blow={25736.38186,-6.86925758},
    ahigh={37676454,-118574.7185,148.2167789,-0.0837853211,
        2.424919798e-005,-3.27582024e-009,1.652000081e-013},
    bhigh={772307.201,-1021.697298},
    R=598.9390577726553);

  constant DataRecord Li2plus(
    name="Li2plus",
    MM=0.0138814514,
    Hf=51983859.55520473,
    H0=719601.9862879757,
    Tlimit=1000,
    alow={-10400.56453,26.75405642,4.24727175,0.001057450777,-1.281715096e-006,
        1.067477239e-009,-2.759413508e-013},
    blow={85298.11309999999,0.529818996},
    ahigh={12799310.73,-34928.6139,38.4478536,-0.01380635397,
        2.53139425e-006,-2.197815991e-010,7.08766925e-015},
    bhigh={311796.445,-250.9543641},
    R=598.9627280617069);

  constant DataRecord Li2Br2(
    name="Li2Br2",
    MM=0.17369,
    Hf=-2854703.920778398,
    H0=97590.39668374689,
    Tlimit=1000,
    alow={27863.12863,-1005.641437,13.70963066,-0.0076336633,
        8.94290592e-006,-5.56113509e-009,1.421736784e-012},
    blow={-57628.4584,-41.2184376},
    ahigh={-89009.8336,-19.88916335,10.01596418,-6.74913405e-006,
        1.556299963e-009,-1.844693069e-013,8.774879919999999e-018},
    bhigh={-62799.8996,-19.43063525},
    R=47.8696067706834);

  constant DataRecord Li2F2(
    name="Li2F2",
    MM=0.05187880640000001,
    Hf=-18029001.4536649,
    H0=265349.7826040963,
    Tlimit=1000,
    alow={144316.6185,-2466.874678,17.0286329,-0.0114554121,
        1.086098792e-005,-5.569754279999999e-009,1.193819664e-012},
    blow={-102607.0133,-70.0038661},
    ahigh={-218893.1683,-92.5981453,10.06970757,-2.803632163e-005,
        6.217549520000001e-009,-7.14626702e-013,3.3168573e-017},
    bhigh={-115661.1527,-27.29853181},
    R=160.2672184840397);

  constant DataRecord Li2I2(
    name="Li2I2",
    MM=0.26769094,
    Hf=-1355299.320178711,
    H0=65966.56577170672,
    Tlimit=1000,
    alow={10148.72266,-712.042101,12.7039296,-0.00568553681,
        6.770340380000001e-006,-4.26330489e-009,1.100658186e-012},
    blow={-43130.6386,-33.03950980000001},
    ahigh={-69735.8706,-13.16825508,10.01074855,-4.60020378e-006,
        1.070510527e-009,-1.277717768e-013,6.11061224e-018},
    bhigh={-46774.7005,-17.21894034},
    R=31.05996788684742);

  constant DataRecord Li2O(
    name="Li2O",
    MM=0.0298814,
    Hf=-5600103.074153152,
    H0=428095.0691734658,
    Tlimit=1000,
    alow={26366.01597,-179.8629279,4.05111522,0.01189981375,-1.730095793e-005,
        1.20558455e-008,-3.29273388e-012},
    blow={-20619.07963,1.60599561},
    ahigh={726148.7039999999,-9543.783720000001,28.87491643,-0.01959494099,
        8.086339840000001e-006,-1.370211764e-009,8.11172719e-014},
    bhigh={29907.26399,-156.4517822},
    R=278.2490780217794);

  constant DataRecord Li2Oplus(
    name="Li2Oplus",
    MM=0.0298808514,
    Hf=14694865.38793871,
    H0=436021.3444252797,
    Tlimit=1000,
    alow={108104.4623,-1261.961355,9.69201129,-0.001793477428,
        3.3803269e-007,4.14339515e-010,-1.990530222e-013},
    blow={57549.7604,-29.15719946},
    ahigh={-130216.6086,-146.6759528,7.61072945,-4.46942669e-005,
        9.947160640000001e-009,-1.147038806e-012,5.33924147e-017},
    bhigh={50987.6231,-15.28011047},
    R=278.2541865590885);

  constant DataRecord Li2O2(
    name="Li2O2",
    MM=0.0458808,
    Hf=-6089649.439416925,
    H0=295287.1789506722,
    Tlimit=1000,
    alow={139261.973,-1764.036747,10.29649198,0.00760594995,-1.538519312e-005,
        1.238199941e-008,-3.68543157e-012},
    blow={-26380.56746,-34.3771056},
    ahigh={-293923.2153,-235.9107937,10.17463402,-6.931624359999999e-005,
        1.521202834e-008,-1.733841909e-012,7.99315462e-017},
    bhigh={-36184.8191,-29.04221044},
    R=181.2189848476923);

  constant DataRecord Li2O2H2(
    name="Li2O2H2",
    MM=0.04789668,
    Hf=-15387287.80366405,
    H0=325263.4629373059,
    Tlimit=1000,
    alow={189441.3579,-2779.117524,15.30234911,0.01070738317,-2.510075145e-005,
        2.224910575e-008,-6.94935958e-012},
    blow={-77027.7692,-65.1411694},
    ahigh={1215377.492,-3982.05744,15.85877373,0.000750914568,-2.585218184e-007,
        3.6468417e-011,-1.904139406e-015},
    bhigh={-67387.4838,-66.472084},
    R=173.5918230658158);

  constant DataRecord Li2SO4(
    name="Li2SO4",
    MM=0.1099446,
    Hf=-9475826.916465202,
    H0=178749.4610922228,
    Tlimit=1000,
    alow={100631.8702,-1543.457217,9.670054909999999,0.0339075738,-4.82348381e-005,
        3.26736892e-008,-8.702518510000001e-012},
    blow={-120193.9538,-29.11716635},
    ahigh={-603875.0870000001,-1064.550976,19.79557349,-0.000318897825,
        7.062411120000001e-008,-8.11443907e-012,3.76683021e-016},
    bhigh={-126890.8595,-80.14316674},
    R=75.62419618607918);

  constant DataRecord Li3plus(
    name="Li3plus",
    MM=0.0208224514,
    Hf=36335339.26749855,
    H0=638224.9978501572,
    Tlimit=1000,
    alow={-6873.222290000001,-282.0780467,7.92269748,-0.001687949474,
        1.771718993e-006,-9.972535399999999e-010,2.332934849e-013},
    blow={90279.63650000001,-16.19319856},
    ahigh={-43550.9806,-6.05643275,7.00472289,-1.953320933e-006,
        4.429152229999999e-010,-5.18198319e-014,2.439894871e-018},
    bhigh={88799.02870000001,-10.66880792},
    R=399.303225171653);

  constant DataRecord Li3Br3(
    name="Li3Br3",
    MM=0.260535,
    Hf=-3165176.245034256,
    H0=99935.92799431937,
    Tlimit=1000,
    alow={64319.66250000001,-1823.743601,22.43492856,-0.0127941826,
        1.459200355e-005,-8.884688150000001e-009,2.23370805e-012},
    blow={-94806.7767,-82.06864420000001},
    ahigh={-158467.0201,-40.4136094,16.03177633,-1.322713911e-005,
        3.014221791e-009,-3.54029216e-013,1.672030783e-017},
    bhigh={-104247.0448,-44.05478160000001},
    R=31.9130711804556);

  constant DataRecord Li3CL3(
    name="Li3CL3",
    MM=0.127182,
    Hf=-7674884.189586578,
    H0=193113.3808243305,
    Tlimit=1000,
    alow={98674.28999999999,-2324.074851,23.78484564,-0.014835224,
        1.634495612e-005,-9.675366520000001e-009,2.377033859e-012},
    blow={-110383.9177,-94.74114379},
    ahigh={-200593.0356,-59.3940019,16.04590929,-1.885890854e-005,
        4.25351737e-009,-4.95556094e-013,2.325408214e-017},
    bhigh={-122492.7071,-48.44413629},
    R=65.37459703417152);

  constant DataRecord Li3F3(
    name="Li3F3",
    MM=0.07781820960000001,
    Hf=-19591775.93312298,
    H0=263906.5342875737,
    Tlimit=1000,
    alow={182387.4443,-3163.78624,22.87811928,-0.007544903889999999,
        3.44679023e-006,2.690705228e-010,-5.25084096e-013},
    blow={-171244.6093,-99.7365499},
    ahigh={-361866.499,-193.7051395,16.14457133,-5.7756285e-005,
        1.274057038e-008,-1.458168875e-012,6.744850030000001e-017},
    bhigh={-188208.1974,-56.3361288},
    R=106.8448123226932);

  constant DataRecord Li3I3(
    name="Li3I3",
    MM=0.40153641,
    Hf=-1525284.611176356,
    H0=67821.2319525395,
    Tlimit=1000,
    alow={36117.6469,-1392.033487,21.10791892,-0.01046866587,
        1.222589173e-005,-7.58413543e-009,1.93519918e-012},
    blow={-71530.8458,-70.9388203},
    ahigh={-126669.6511,-27.83891914,16.02228068,-9.399364930000001e-006,
        2.163919735e-009,-2.561731922e-013,1.217394107e-017},
    bhigh={-78695.5068,-40.9172406},
    R=20.70664525789828);

  constant DataRecord Mg(
    name="Mg",
    MM=0.024305,
    Hf=6052252.622917095,
    H0=254985.7231022423,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={16946.58761,3.63433014},
    ahigh={-536483.155,1973.709576,-0.36337769,0.002071795561,-7.738051719999999e-007,
        1.359277788e-010,-7.766898397000001e-015},
    bhigh={4829.188109999999,23.39104998},
    R=342.0889528903518);

  constant DataRecord Mgplus(
    name="Mgplus",
    MM=0.0243044514,
    Hf=36661884.90886899,
    H0=254991.4786391763,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={106422.3354,4.32744346},
    ahigh={-19147.58821,48.7734792,2.457662661,1.218104674e-005,
        1.897261686e-009,-1.580433756e-012,2.135732238e-016},
    bhigh={106102.2394,4.64644286},
    R=342.0966745211126);

  constant DataRecord MgBr(
    name="MgBr",
    MM=0.104209,
    Hf=59143.78796457119,
    H0=92008.51174082852,
    Tlimit=1000,
    alow={7361.41914,-239.5789881,5.36056042,-0.001667141829,
        1.981137765e-006,-1.201637202e-009,3.032148099e-013},
    blow={591.563444,-1.421771179},
    ahigh={24776.04216,-641.7687520000001,6.01993209,-0.001391004302,
        6.44333096e-007,-1.197734078e-010,7.421644240000001e-015},
    bhigh={2824.060334,-6.26443992},
    R=79.78650596397624);

  constant DataRecord MgBr2(
    name="MgBr2",
    MM=0.184113,
    Hf=-1666059.534090477,
    H0=80153.38949449523,
    Tlimit=1000,
    alow={21484.77999,-515.45289,9.27325875,-0.00347004904,
        3.92184079e-006,-2.377174864e-009,5.967025559999999e-013},
    blow={-36524.4385,-17.91077763},
    ahigh={-43268.9901,-12.83036001,7.5100243,-4.1523324e-006,
        9.42649918e-010,-1.103873928e-013,5.20110431e-018},
    bhigh={-39198.8602,-7.40916803},
    R=45.15961393274782);

  constant DataRecord MgCL(
    name="MgCL",
    MM=0.05975800000000001,
    Hf=-915440.3929181029,
    H0=156683.8414940259,
    Tlimit=1000,
    alow={20439.9528,-407.215516,5.8803723,-0.002594175042,
        2.945953528e-006,-1.750648628e-009,4.337959330000001e-013},
    blow={-5851.44495,-6.02354575},
    ahigh={1041328.453,-3380.15833,8.637775469999999,-0.002447789643,
        7.84196944e-007,-1.12640938e-010,5.81062073e-015},
    bhigh={13271.88977,-27.03802395},
    R=139.1357140466548);

  constant DataRecord MgCLplus(
    name="MgCLplus",
    MM=0.0597574514,
    Hf=10816045.81282394,
    H0=159239.2543032717,
    Tlimit=1000,
    alow={8182.385119999999,-262.225376,5.41986343,-0.001774129606,
        2.185811127e-006,-1.418143432e-009,3.91889858e-013},
    blow={77704.0371,-3.78093884},
    ahigh={-12683919.21,34788.2454,-30.0422295,0.01481739497,-2.470965605e-006,
        1.424433718e-010,2.789613105e-016},
    bhigh={-148701.374,255.2015117},
    R=139.1369913744347);

  constant DataRecord MgCL2(
    name="MgCL2",
    MM=0.095211,
    Hf=-4192476.667611936,
    H0=145997.8783964038,
    Tlimit=1000,
    alow={36378.2468,-730.784496,9.66103051,-0.00366021294,
        3.61081935e-006,-1.928769286e-009,4.309912350000001e-013},
    blow={-46469.1457,-23.60112274},
    ahigh={-68352.1701,-24.90899393,7.5187832,-7.56451826e-006,
        1.67929377e-009,-1.931706275e-013,8.971657820000001e-018},
    bhigh={-50326.8691,-10.53268382},
    R=87.32680047473507);

  constant DataRecord MgF(
    name="MgF",
    MM=0.0433034032,
    Hf=-5363707.580377886,
    H0=207122.473921403,
    Tlimit=1000,
    alow={38230.0162,-480.331039,5.06846894,0.00052120293,-1.874026347e-006,
        1.759241129e-009,-5.60940319e-013},
    blow={-26591.14296,-3.76896921},
    ahigh={-169588.3782,358.875763,3.93600165,0.000481304414,-1.658385409e-007,
        3.33605229e-011,-2.270104205e-015},
    bhigh={-31693.2399,4.4105659},
    R=192.0050477695481);

  constant DataRecord MgFplus(
    name="MgFplus",
    MM=0.0433028546,
    Hf=11936113.21411591,
    H0=207131.2638128019,
    Tlimit=1000,
    alow={641329.384,-8518.53261,48.1421691,-0.1163071535,
        0.0001622560562,-1.06348459e-007,2.634809398e-011},
    blow={102430.848,-245.0074295},
    ahigh={-10568523.62,20771.22379,-6.11952356,0.002245834831,-9.51573861e-008,
        -2.263502341e-011,2.284524246e-015},
    bhigh={-83315.4988,87.2710238},
    R=192.0074802643611);

  constant DataRecord MgF2(
    name="MgF2",
    MM=0.0623018064,
    Hf=-11805405.05162624,
    H0=202601.5091594519,
    Tlimit=1000,
    alow={43384.2955,-661.651177,7.45344852,0.00352081405,-6.95576458e-006,
        5.61992348e-009,-1.688028906e-012},
    blow={-86871.8367,-15.4547679},
    ahigh={-124441.9584,-86.87343749999999,7.56358123,-2.499267978e-005,
        5.44012914e-009,-6.15824576e-013,2.822792666e-017},
    bhigh={-90600.19439999999,-14.2079699},
    R=133.4547500375527);

  constant DataRecord MgF2plus(
    name="MgF2plus",
    MM=0.0623012578,
    Hf=9352815.409771709,
    H0=199274.6926531554,
    Tlimit=1000,
    alow={78322.2026,-1176.632752,10.25829767,-0.00375527289,
        3.016621585e-006,-1.327098871e-009,2.465289749e-013},
    blow={74132.2855,-29.90883551},
    ahigh={-150231.687,77.2528956,7.27156936,0.000223752977,-1.003070865e-007,
        1.996274309e-011,-1.233278721e-015},
    bhigh={66991.175,-10.94528006},
    R=133.4559251867945);

  constant DataRecord MgH(
    name="MgH",
    MM=0.02531294,
    Hf=9077811.743716849,
    H0=342990.7391239421,
    Tlimit=1000,
    alow={-49586.7915,750.027865,-0.64420475,0.00982630101,-8.789822439999999e-006,
        3.82335352e-009,-6.00372576e-013},
    blow={23022.79383,26.57165344},
    ahigh={-100574.8598,1952.890106,-1.317191549,0.0056036658,-2.13733498e-006,
        3.3248805e-010,-1.824672746e-014},
    bhigh={15985.82755,34.3123316},
    R=328.4672582481529);

  constant DataRecord MgI(
    name="MgI",
    MM=0.15120947,
    Hf=404778.3316745968,
    H0=64421.34212890238,
    Tlimit=1000,
    alow={2943.889099,-169.0248574,5.14725183,-0.001321186997,
        1.623056505e-006,-1.005114222e-009,2.567337785e-013},
    blow={6845.89027,0.859313225},
    ahigh={-2370562.811,6916.45248,-3.18389449,0.00405155114,-9.774290750000001e-007,
        1.0233294e-010,-3.79030487e-015},
    bhigh={-38185.5111,59.9310438},
    R=54.98645025341336);

  constant DataRecord MgI2(
    name="MgI2",
    MM=0.27811394,
    Hf=-617394.5434018878,
    H0=54993.54329380253,
    Tlimit=1000,
    alow={15947.39709,-416.041272,9.01063832,-0.003090359024,
        3.62126426e-006,-2.260138392e-009,5.80905555e-013},
    blow={-20804.414,-14.12175736},
    ahigh={-33402.9918,-9.34351178,7.50746854,-3.14770789e-006,
        7.241336470000001e-010,-8.56766495e-014,4.0696917e-018},
    bhigh={-22945.55505,-5.24127259},
    R=29.89591963639075);

  constant DataRecord MgN(
    name="MgN",
    MM=0.0383117,
    Hf=7535452.616302591,
    H0=234624.9579110298,
    Tlimit=1000,
    alow={37595.3864,-485.316428,5.16305424,0.0002591539493,-1.518993975e-006,
        1.522840476e-009,-4.992531450000001e-013},
    blow={36072.9461,-3.813908776},
    ahigh={-60185.891,-40.1086478,4.52949895,4.76049091e-005,
        2.547271298e-009,-2.894058118e-013,1.330639131e-017},
    bhigh={33412.857,0.7925250209},
    R=217.0217453153997);

  constant DataRecord MgO(
    name="MgO",
    MM=0.0403044,
    Hf=800441.3165808199,
    H0=221045.5186034279,
    Tlimit=1000,
    alow={351365.974,-5287.19716,33.8206006,-0.08400489629999999,
        0.000121001616,-7.630795020000001e-008,1.701022862e-011},
    blow={27906.79519,-162.4886199},
    ahigh={-15867383.67,34204.681,-17.74087677,0.00700496305,-1.104138249e-006,
        8.957488529999999e-011,-3.052513649e-015},
    bhigh={-230050.4434,173.8984472},
    R=206.2919185002134);

  constant DataRecord MgOH(
    name="MgOH",
    MM=0.04131234,
    Hf=-3205555.047232862,
    H0=269272.6676823439,
    Tlimit=1000,
    alow={38398.5162,-736.7383640000001,7.92066446,-0.000595094059,
        -2.112941162e-006,3.22828211e-009,-1.214159329e-012},
    blow={-13923.26188,-19.16078109},
    ahigh={664866.475,-1770.750355,7.26999927,0.000533684276,-1.980894443e-007,
        3.025677088e-011,-1.554849476e-015},
    bhigh={-6149.11456,-16.71027009},
    R=201.2588006392279);

  constant DataRecord MgOHplus(
    name="MgOHplus",
    MM=0.0413117914,
    Hf=14905414.38975217,
    H0=246621.3556645719,
    Tlimit=1000,
    alow={117022.4573,-1735.933343,11.64059613,-0.008449876219999999,
        7.35171374e-006,-2.790223071e-009,3.51498213e-013},
    blow={81188.07670000001,-42.7117437},
    ahigh={829633.954,-2459.700177,8.11873202,3.5005791e-005,-4.67057475e-008,
        8.312358260000001e-012,-4.80283622e-016},
    bhigh={88016.61709999999,-24.38155217},
    R=201.261473255793);

  constant DataRecord Mg_OH_2(
    name="Mg_OH_2",
    MM=0.05831968,
    Hf=-9465000.631004833,
    H0=293752.6063243146,
    Tlimit=1000,
    alow={52458.9467,-1289.056383,13.89327642,-0.000780669367,-4.15125723e-006,
        6.10947304e-009,-2.274138833e-012},
    blow={-62950.8915,-50.1535334},
    ahigh={1713709.254,-4730.00535,14.48925967,0.0001907819857,-1.226834131e-007,
        2.015343753e-011,-1.128993279e-015},
    bhigh={-38877.2467,-58.4049812},
    R=142.5671745798331);

  constant DataRecord MgS(
    name="MgS",
    MM=0.05637,
    Hf=2140310.643959553,
    H0=163812.5066524748,
    Tlimit=1000,
    alow={-9565.78809,144.3637798,1.813794717,0.01147168775,-2.220170412e-005,
        1.995344981e-008,-6.09068874e-012},
    blow={12765.01517,14.61333093},
    ahigh={26507943.28,-77113.5586,84.63771680000001,-0.0364425068,
        8.403084420000002e-006,-9.53988217e-010,
        4.264658029999999e-014},
    bhigh={507893.117,-583.4656096},
    R=147.4981727869434);

  constant DataRecord Mg2(
    name="Mg2",
    MM=0.04861,
    Hf=5894122.917095248,
    H0=196299.423986834,
    Tlimit=1000,
    alow={4545.195589999999,411.585004,0.484119617,0.00489196965,-6.39553684e-006,
        4.29976455e-009,-1.164624418e-012},
    blow={31816.4179,26.40432143},
    ahigh={30382.24994,59.4524046,2.352706666,0.0001378537924,-5.89569204e-008,
        1.104045317e-011,-6.558868290000001e-016},
    bhigh={33510.3656,15.88177377},
    R=171.0444764451759);

  constant DataRecord Mg2F4(
    name="Mg2F4",
    MM=0.1246036128,
    Hf=-13790683.60367798,
    H0=169684.5984228156,
    Tlimit=1000,
    alow={151195.6137,-3122.595912,25.17715088,-0.01558723757,
        1.552195619e-005,-8.40872905e-009,1.911618525e-012},
    blow={-195307.8883,-108.5103537},
    ahigh={-298061.0166,-120.1299868,16.09110864,-3.68745629e-005,
        8.22031705e-009,-9.48886978e-013,4.41979533e-017},
    bhigh={-211734.969,-53.08655469999999},
    R=66.72737501877634);

  constant DataRecord Mn(
    name="Mn",
    MM=0.054938049,
    Hf=5140335.434918703,
    H0=112807.5734906421,
    Tlimit=1000,
    alow={0.1034061359,-0.001551537349,2.500009148,-2.723162066e-008,
        4.33389743e-011,-3.51109389e-014,1.136032201e-017},
    blow={33219.3519,6.649325463},
    ahigh={5855.15582,883.8588440000001,-0.0364866258,
        0.002703720687,-1.324971998e-006,2.87260329e-010,-1.92363357e-014},
    bhigh={28678.03487,22.92541198},
    R=151.3426878337088);

  constant DataRecord Mnplus(
    name="Mnplus",
    MM=0.0549375004,
    Hf=18309375.57544937,
    H0=112808.6999749992,
    Tlimit=1000,
    alow={345.80177,-4.25115133,2.521281028,-5.56508728e-005,
        8.03716221e-008,-6.09355097e-011,1.900014268e-014},
    blow={120253.3602,6.683468162},
    ahigh={647131.41,-2403.796253,5.93771575,-0.002341014594,
        7.46416564e-007,-9.075969730000001e-011,4.467879847e-015},
    bhigh={134990.2108,-17.02666341},
    R=151.344199125594);

  constant DataRecord Mo(
    name="Mo",
    MM=0.09594,
    Hf=6863664.790494058,
    H0=64596.91473837815,
    Tlimit=1000,
    alow={76.46367910000001,-1.159269043,2.506929462,-2.099249725e-005,
        3.41477943e-008,-2.841269591e-011,9.492443320999999e-015},
    blow={78458.99799999999,7.60183566},
    ahigh={5573271,-16623.65811,21.35147077,-0.01003069377,
        2.409784357e-006,-1.811267352e-010,1.034189087e-015},
    bhigh={184264.6473,-127.5326434},
    R=86.66324786324788);

  constant DataRecord Moplus(
    name="Moplus",
    MM=0.0959394514,
    Hf=14061086.53233346,
    H0=64597.28411580224,
    Tlimit=1000,
    alow={129.8236623,-1.560279908,2.507600281,-1.923789063e-005,
        2.673316651e-008,-1.937174292e-011,5.729735412e-015},
    blow={161510.3759,7.44254346},
    ahigh={12988911.2,-39482.7623,48.6659978,-0.02605352326,
        7.21543192e-006,-8.719164960000001e-010,3.78842304e-014},
    bhigh={411894.857,-321.679103},
    R=86.66374342015469);

  constant DataRecord Mominus(
    name="Mominus",
    MM=0.0959405486,
    Hf=6048794.138331621,
    H0=64596.54536517837,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={69051.2369,7.48565954},
    ahigh={0,0,2.5,0,0,0,0},
    bhigh={69051.2369,7.48565954},
    R=86.66275231200837);

  constant DataRecord MoO(
    name="MoO",
    MM=0.1119394,
    Hf=3198206.556404626,
    H0=91595.30067161338,
    Tlimit=1000,
    alow={-28011.52706,513.988348,1.075385931,0.008681048470000001,
        -1.111118984e-005,7.23434933e-009,-1.893138381e-012},
    blow={39413.7408,22.72230239},
    ahigh={1573131.992,-5241.48358,11.02656868,-0.00390299662,
        1.147334134e-006,-1.358975691e-010,5.77526858e-015},
    bhigh={74489.72,-42.5361293},
    R=74.27654605974304);

  constant DataRecord MoO2(
    name="MoO2",
    MM=0.1279388,
    Hf=-121605.6348816778,
    H0=83688.64644658228,
    Tlimit=1000,
    alow={32471.8322,-190.4783783,2.120771647,0.01650280086,-2.381696822e-005,
        1.652371586e-008,-4.49445243e-012},
    blow={-1862.932837,16.40582056},
    ahigh={309614.3654,-1932.750274,9.428673180000001,-0.001630508855,
        5.752760170000001e-007,-7.59045747e-011,3.46133778e-015},
    bhigh={7327.72518,-25.33315948},
    R=64.98788483243551);

  constant DataRecord MoO3(
    name="MoO3",
    MM=0.1439382,
    Hf=-2531727.99854382,
    H0=91655.89815629208,
    Tlimit=1000,
    alow={59773.8536,-768.455783,5.88184444,0.01686119817,-2.582485043e-005,
        1.850382718e-008,-5.15224985e-012},
    blow={-41558.7239,-6.52916216},
    ahigh={-409759.727,237.9066513,9.3111008,0.000657933891,-2.895307725e-007,
        5.69263726e-011,-3.48965731e-015},
    bhigh={-49237.38720000001,-21.14864892},
    R=57.76417934919292);

  constant DataRecord MoO3minus(
    name="MoO3minus",
    MM=0.1439387486,
    Hf=-4552231.469101435,
    H0=94207.31479111943,
    Tlimit=1000,
    alow={182161.7352,-2224.65697,13.20405967,-0.001249800352,-1.864166983e-006,
        2.27657947e-009,-7.366564570000001e-013},
    blow={-69389.86,-46.9937721},
    ahigh={-488109.872,18.48536991,10.42644941,-0.000626555791,
        3.020554347e-007,-4.73319589e-011,2.527517727e-015},
    bhigh={-83378.155,-27.01522825},
    R=57.763959190069);

  constant DataRecord Mo2O6(
    name="Mo2O6",
    MM=0.2878764,
    Hf=-3992848.364784332,
    H0=89495.00202170099,
    Tlimit=1000,
    alow={156837.5811,-2159.930184,15.22500503,0.031941989,-5.06387715e-005,
        3.68937182e-008,-1.037872908e-011},
    blow={-130993.1161,-54.089185},
    ahigh={-631223.816,-664.282755,22.4938357,-0.0001968470329,
        4.33674061e-008,-4.959777990000001e-012,2.293212733e-016},
    bhigh={-143057.325,-86.69628539999999},
    R=28.88208967459646);

  constant DataRecord Mo3O9(
    name="Mo3O9",
    MM=0.4318146,
    Hf=-4404740.712796649,
    H0=94448.21689678858,
    Tlimit=1000,
    alow={148338.6187,-1863.895133,17.38405871,0.0623301232,-9.32844135e-005,
        6.61363879e-008,-1.830607518e-011},
    blow={-224894.5631,-58.2666947},
    ahigh={-923029.054,-1076.171759,34.8000726,-0.00031896338,
        7.02839704e-008,-8.03964264e-012,3.71787953e-016},
    bhigh={-235742.2166,-144.8769485},
    R=19.25472644973097);

  constant DataRecord Mo4O12(
    name="Mo4O12",
    MM=0.5757528,
    Hf=-4560163.273196414,
    H0=95342.7408429451,
    Tlimit=1000,
    alow={223487.6437,-2996.203728,26.82458827,0.0759734572,-0.0001155247012,
        8.25647257e-008,-2.296764551e-011},
    blow={-308461.9476,-106.5236386},
    ahigh={-1225283.388,-1368.141197,47.0168781,-0.00040529102,
        8.928472389999999e-008,-1.021091158e-011,
        4.721091689999999e-016},
    bhigh={-325647.777,-204.7486535},
    R=14.44104483729823);

  constant DataRecord Mo5O15(
    name="Mo5O15",
    MM=0.7196910000000001,
    Hf=-4625746.934448255,
    H0=95759.62739564618,
    Tlimit=1000,
    alow={276890.3251,-3757.9331,34.0819776,0.09485414959999999,-0.00014426721,
        1.0311639e-007,-2.868600013e-011},
    blow={-391350.703,-142.6449143},
    ahigh={-1535389.516,-1710.367122,59.2712578,-0.0005066836290000001,
        1.116223706e-007,-1.276562233e-011,5.90231891e-016},
    bhigh={-412897.2380000001,-265.1287167},
    R=11.55283586983858);

  constant DataRecord N(
    name="N",
    MM=0.0140067,
    Hf=33746706.93311058,
    H0=442461.6790535958,
    Tlimit=1000,
    alow={0,0,2.5,0,0,0,0},
    blow={56104.6378,4.193905036},
    ahigh={88765.0138,-107.12315,2.362188287,0.0002916720081,-1.7295151e-007,
        4.01265788e-011,-2.677227571e-015},
    bhigh={56973.5133,4.865231506},
    R=593.6067739010616);

  constant DataRecord Nplus(
    name="Nplus",
    MM=0.0140061514,
    Hf=134378643.3723685,
    H0=508099.891023597,
    Tlimit=1000,
    alow={5237.07921,2.299958315,2.487488821,2.737490756e-005,-3.134447576e-008,
        1.850111332e-011,-4.447350984e-015},
    blow={225628.4738,5.076830786},
    ahigh={290497.0374,-855.7908610000001,3.47738929,-0.000528826719,
        1.352350307e-007,-1.389834122e-011,5.046166279e-016},
    bhigh={231080.9984,-1.994146545},
    R=593.6300245904811);

  constant DataRecord Nminus(
    name="Nminus",
    MM=0.0140072486,
    Hf=33806606.74502486,
    H0=463927.2983275246,
    Tlimit=1000,
    alow={1445.682471,7.33520511,2.476680939,4.22786918e-005,-4.42629332e-008,
        2.490985431e-011,-5.83160809e-015},
    blow={56176.25,5.145753977},
    ahigh={2404.189576,0.2954965336,2.499789368,8.30756497e-008,-1.82994277e-011,
        2.100136461e-015,-9.754986710000001e-020},
    bhigh={56214.13890000001,5.006484157},
    R=593.583525032889);

  constant DataRecord NCO(
    name="NCO",
    MM=0.04201680000000001,
    Hf=3137964.837874374,
    H0=242718.2698349232,
    Tlimit=1000,
    alow={11365.03036,-244.4613367,4.6713761,0.002309387548,
