within ThermoPower3;
package PowerPlants "Models of thermoelectrical power plants components"
  import SI = Modelica.SIunits;
  import ThermoPower3.Choices.Init.Options;

  package GasTurbine
    "Models and tests of the gas turbine and its main components"
    package Interfaces "Interface definitions"

      partial model GasTurbine "Base class for Gas Turbine"
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package AirMedium = ThermoPower3.Media.Air constrainedby
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FuelMedium = ThermoPower3.Media.NaturalGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        Gas.FlangeA FuelInlet(redeclare package Medium = FuelMedium)
          annotation (Placement(transformation(extent={{-20,180},{20,220}},
                rotation=0)));
        Gas.FlangeA AirInlet(redeclare package Medium = AirMedium) annotation (
            Placement(transformation(extent={{-220,140},{-180,180}}, rotation=0)));
        Gas.FlangeB FlueGasOutlet(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{180,140},{220,180}},
                rotation=0)));
        Modelica.Mechanics.Rotational.Interfaces.Flange_b shaft_b annotation (
            Placement(transformation(extent={{180,-20},{220,20}},rotation=0)));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a shaft_a annotation (
            Placement(transformation(extent={{-220,-20},{-180,20}},rotation=0)));
        ThermoPower3.PowerPlants.Buses.Sensors SensorsBus annotation (Placement(
              transformation(extent={{180,-120},{220,-80}}, rotation=0)));
        ThermoPower3.PowerPlants.Buses.Actuators ActuatorsBus annotation (
            Placement(transformation(extent={{220,-180},{180,-140}}, rotation=0)));
        annotation (Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics), Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-200,200},{200,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-200,12},{200,-12}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.HorizontalCylinder,
                      fillColor={135,135,135}),Ellipse(
                      extent={{-30,150},{30,90}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={255,0,0}),Polygon(
                      points={{-30,30},{-40,30},{-40,120},{-30,120},{-30,30}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{30,30},{40,30},{40,120},{30,120},{30,30}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{-130,112},{-120,106},{-120,166},{-200,166},{-200,
                  154},{-130,154},{-130,112}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{130,112},{120,108},{120,166},{200,166},{200,154},
                  {130,154},{130,112}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{-130,120},{-30,40},{-30,-40},{-130,-120},{-130,
                  120}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{130,120},{30,40},{30,-40},{130,-120},{130,-120},
                  {130,120}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{4,150},{-4,150},{-8,200},{8,200},{4,150}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255})}));
      end GasTurbine;

      partial model GasTurbineSimplified
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        Gas.FlangeB flueGasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{90,70},{110,90}},
                rotation=0)));
        Modelica.Blocks.Interfaces.RealInput GTLoad "GT unit load in p.u."
          annotation (Placement(transformation(extent={{-112,-12},{-88,12}},
                rotation=0)));
        annotation (Diagram(graphics), Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-44,8},{38,-6}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.HorizontalCylinder,
                      fillColor={135,135,135}),Ellipse(
                      extent={{-20,80},{20,40}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={255,0,0}),Polygon(
                      points={{-20,18},{-24,24},{-24,64},{-20,64},{-20,18}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{20,18},{24,24},{24,64},{20,64},{20,18}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{80,60},{76,56},{76,82},{100,82},{100,78},{80,78},
                  {80,60}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{-80,70},{-20,30},{-20,-30},{-80,-70},{-80,70}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255}),Polygon(
                      points={{80,70},{20,30},{20,-30},{80,-70},{80,-70},{80,70}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={170,170,255})}));
      end GasTurbineSimplified;
    end Interfaces;

    package Examples "Example implementations"

      model GasTurbineSimplified
        extends
          ThermoPower3.PowerPlants.GasTurbine.Interfaces.GasTurbineSimplified;
        parameter Modelica.SIunits.Power maxPower=235e6;
        parameter Modelica.SIunits.MassFlowRate flueGasNomFlowRate=614
          "Nominal flue gas flow rate";
        parameter Modelica.SIunits.MassFlowRate flueGasMinFlowRate=454
          "Minimum flue gas flow rate";
        parameter Modelica.SIunits.MassFlowRate flueGasOffFlowRate=
            flueGasMinFlowRate/100 "Flue gas flow rate with GT switched off";
        parameter Modelica.SIunits.MassFlowRate fuelNomFlowRate=12.1
          "Nominal fuel flow rate";
        parameter Modelica.SIunits.MassFlowRate fuelIntFlowRate=7.08
          "Intermediate fuel flow rate";
        parameter Modelica.SIunits.MassFlowRate fuelMinFlowRate=4.58
          "Minimum fuel flow rate";
        parameter Modelica.SIunits.MassFlowRate fuelOffFlowRate=0.1
          "Flue gas flow rate with GT switched off";
        parameter Real constTempLoad=0.60
          "Fraction of load from which the temperature is kept constant";
        parameter Real intLoad=0.42
          "Intermediate load for fuel consumption computations";
        parameter Modelica.SIunits.Temperature flueGasNomTemp=843
          "Maximum flue gas temperature";
        parameter Modelica.SIunits.Temperature flueGasMinTemp=548
          "Minimum flue gas temperature (zero electrical load)";
        parameter Modelica.SIunits.Temperature flueGasOffTemp=363.15
          "Flue gas temperature with GT switched off";
        parameter Modelica.SIunits.SpecificEnthalpy fuel_LHV=49e6
          "Fuel Lower Heating Value";
        parameter Modelica.SIunits.SpecificEnthalpy fuel_HHV=55e6
          "Fuel Higher Heating Value";
        FlueGasMedium.BaseProperties gas;
        Modelica.SIunits.MassFlowRate w;
        Modelica.SIunits.Power P_el=noEvent(if GTLoad > 0 then GTLoad*maxPower
             else 0) "Electrical power output";
        Modelica.SIunits.MassFlowRate fuelFlowRate "Fuel flow rate";
      equation
        gas.p = flueGasOut.p;
        gas.Xi = FlueGasMedium.reference_X[1:FlueGasMedium.nXi];
        gas.T = noEvent(if GTLoad > constTempLoad then flueGasNomTemp else if
          GTLoad > 0 then flueGasMinTemp + GTLoad/constTempLoad*(flueGasNomTemp
           - flueGasMinTemp) else flueGasMinTemp*(1 + GTLoad) - flueGasOffTemp*
          GTLoad);
        w = noEvent(if GTLoad > constTempLoad then flueGasMinFlowRate + (GTLoad
           - constTempLoad)/(1 - constTempLoad)*(flueGasNomFlowRate -
          flueGasMinFlowRate) else if GTLoad > 0 then flueGasMinFlowRate else
          flueGasMinFlowRate*(1 + GTLoad) - flueGasOffFlowRate*GTLoad);
        fuelFlowRate = noEvent(if GTLoad > intLoad then fuelIntFlowRate + (
          GTLoad - intLoad)/(1 - intLoad)*(fuelNomFlowRate - fuelIntFlowRate)
           else if GTLoad > 0 then fuelMinFlowRate + GTLoad/intLoad*(
          fuelIntFlowRate - fuelMinFlowRate) else fuelMinFlowRate*(1 + GTLoad)
           - fuelOffFlowRate*GTLoad);

        flueGasOut.m_flow = -w;
        flueGasOut.h_outflow = gas.h;
        flueGasOut.Xi_outflow = gas.Xi;
        annotation (Diagram(graphics));
      end GasTurbineSimplified;
    end Examples;

    package Tests "Test cases"
      model TestGasTurbine

        Examples.GasTurbineSimplified gasTurbine annotation (Placement(
              transformation(extent={{-40,-40},{0,0}}, rotation=0)));
        ThermoPower3.Gas.SinkP sinkP(redeclare package Medium =
              ThermoPower3.Media.FlueGas) annotation (Placement(transformation(
                extent={{62,-14},{82,6}}, rotation=0)));
        Modelica.Blocks.Sources.Constant const annotation (Placement(
              transformation(extent={{-90,-30},{-70,-10}}, rotation=0)));
        ThermoPower3.PowerPlants.HRSG.Components.StateReader_gas
          stateReader_gas(redeclare package Medium = ThermoPower3.Media.FlueGas)
          annotation (Placement(transformation(extent={{20,-14},{40,6}},
                rotation=0)));
        inner System system
          annotation (Placement(transformation(extent={{70,70},{90,90}})));
      equation
        connect(const.y, gasTurbine.GTLoad)
          annotation (Line(points={{-69,-20},{-40,-20}}, color={0,0,127}));
        connect(stateReader_gas.inlet, gasTurbine.flueGasOut) annotation (Line(
            points={{24,-4},{0,-4}},
            color={159,159,223},
            thickness=0.5));
        connect(stateReader_gas.outlet, sinkP.flange) annotation (Line(
            points={{36,-4},{62,-4}},
            color={159,159,223},
            thickness=0.5));
        annotation (Diagram(graphics));
      end TestGasTurbine;
    end Tests;
    annotation (Documentation(revisions="<html>
<ul>
<li><i>15 Apr 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>"));
  end GasTurbine;

  package HRSG "Models and tests of the HRSG and its main components"
    package Interfaces "Interface definitions"
      partial model HeatExchanger "Base class for heat exchanger fluid - gas"

        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium
          "Flue gas model";
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance
          "Fluid model";

        parameter Integer N_G=2 "Number of node of the gas side";
        parameter Integer N_F=2 "Number of node of the fluid side";

        //Nominal parameter
        parameter SI.MassFlowRate gasNomFlowRate
          "Nominal flow rate through the gas side";
        parameter SI.MassFlowRate fluidNomFlowRate
          "Nominal flow rate through the fluid side";
        parameter SI.Pressure gasNomPressure
          "Nominal pressure in the gas side inlet";
        parameter SI.Pressure fluidNomPressure
          "Nominal pressure in the fluid side inlet";

        //Physical Parameter
        parameter SI.Area exchSurface_G
          "Exchange surface between gas - metal tube";
        parameter SI.Area exchSurface_F
          "Exchange surface between metal tube - fluid";
        parameter SI.Area extSurfaceTub "Total external surface of the tubes";
        parameter SI.Volume gasVol "Gas volume";
        parameter SI.Volume fluidVol "Fluid volume";
        parameter SI.Volume metalVol "Volume of the metal part in the tubes";
        parameter Real rhomcm "Metal heat capacity per unit volume [J/m^3.K]";
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal (density by specific heat capacity)";

        //Start value
        parameter SI.Temperature Tstartbar_G
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization"));
        parameter SI.Pressure pstart_G=gasNomPressure
          "Pressure start value, gas side"
          annotation (Dialog(tab="Initialization"));
        parameter SI.Temperature Tstartbar_M=Tstartbar_G - 50
          "Start value of the average metal temperature"
          annotation (Dialog(tab="Initialization"));
        parameter SI.Pressure pstart_F=50e5 "Pressure start value, fluid side"
          annotation (Dialog(tab="Initialization"));
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization"));

        Gas.FlangeA gasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-120,-20},{-80,20}}, rotation=0)));
        Gas.FlangeB gasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{80,-20},{120,20}},
                rotation=0)));
        Water.FlangeA waterIn(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-20,80},{20,120}},
                rotation=0)));
        Water.FlangeB waterOut(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-20,-120},{20,-80}},
                rotation=0)));

        annotation (Diagram(graphics), Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Line(
                      points={{0,-80},{0,-40},{40,-20},{-40,20},{0,40},{0,80}},
                      color={0,0,255},
                      thickness=0.5),Text(
                      extent={{-100,-115},{100,-145}},
                      lineColor={85,170,255},
                      textString="%name")}));
      end HeatExchanger;

      partial model ParallelHE
        "Base class for Parallel Heat Exchanger (two fluid with one gas)"

        Gas.FlangeA gasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-120,-20},{-80,20}}, rotation=0)));
        Gas.FlangeB gasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{80,-20},{120,20}},
                rotation=0)));
        Water.FlangeA waterInA(redeclare package Medium = FluidMedium)
          "water/steam first inlet" annotation (Placement(transformation(extent=
                 {{-60,80},{-20,120}}, rotation=0)));
        Water.FlangeB waterOutA(redeclare package Medium = FluidMedium)
          "water/steam first outlet" annotation (Placement(transformation(
                extent={{-60,-120},{-20,-80}}, rotation=0)));
        Water.FlangeA waterInB(redeclare package Medium = FluidMedium)
          "water/steam second inlet" annotation (Placement(transformation(
                extent={{20,80},{60,120}}, rotation=0)));
        Water.FlangeB waterOutB(redeclare package Medium = FluidMedium)
          "water/steam second outlet" annotation (Placement(transformation(
                extent={{20,-120},{60,-80}}, rotation=0)));
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        parameter Integer N_G=2 "Number of node of the gas side";
        parameter Integer N_F_A=2 "Number of node of the fluid side"
          annotation (Dialog(group="side A"));
        parameter Integer N_F_B=2 "Number of node of the fluid side"
          annotation (Dialog(group="side B"));

        //Nominal parameter
        parameter SI.MassFlowRate gasNomFlowRate
          "Nominal flow rate through the gas side";
        parameter SI.MassFlowRate fluidNomFlowRate_A
          "Nominal flow rate through the fluid side"
          annotation (Dialog(group="side A"));
        parameter SI.MassFlowRate fluidNomFlowRate_B
          "Nominal flow rate through the fluid side"
          annotation (Dialog(group="side B"));
        parameter SI.Pressure gasNomPressure
          "Nominal pressure in the gas side inlet";
        parameter SI.Pressure fluidNomPressure_A
          "Nominal pressure in the fluid side inlet"
          annotation (Dialog(group="side A"));
        parameter SI.Pressure fluidNomPressure_B
          "Nominal pressure in the fluid side inlet"
          annotation (Dialog(group="side B"));

        //Physical Parameter
        parameter SI.Area exchSurface_G_A
          "Exchange surface between gas - metal tube,"
          annotation (Dialog(group="side A"));
        parameter SI.Area exchSurface_G_B
          "Exchange surface between gas - metal tube,"
          annotation (Dialog(group="side B"));
        parameter SI.Area exchSurface_F_A
          "Exchange surface between metal tube - fluid,"
          annotation (Dialog(group="side A"));
        parameter SI.Area exchSurface_F_B
          "Exchange surface between metal tube - fluid,"
          annotation (Dialog(group="side B"));
        parameter SI.Area extSurfaceTub_A "Total external surface of the tubes"
          annotation (Dialog(group="side A"));
        parameter SI.Area extSurfaceTub_B "Total external surface of the tubes"
          annotation (Dialog(group="side B"));
        parameter SI.Volume gasVol "Gas volume";
        parameter SI.Volume fluidVol_A "Fluid volume"
          annotation (Dialog(group="side A"));
        parameter SI.Volume fluidVol_B "Fluid volume"
          annotation (Dialog(group="side B"));
        parameter SI.Volume metalVol_A "Volume of the metal part in the tube"
          annotation (Dialog(group="side A"));
        parameter SI.Volume metalVol_B "Volume of the metal part in the tube"
          annotation (Dialog(group="side B"));
        parameter Real rhomcm_A "Metal heat capacity per unit volume [J/m^3.K]"
          annotation (Dialog(group="side A"));
        parameter Real rhomcm_B "Metal heat capacity per unit volume [J/m^3.K]"
          annotation (Dialog(group="side B"));
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal (density by specific heat capacity)";

        //Initialization
        parameter SI.Temperature Tstartbar_G
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization"));
        parameter SI.Pressure pstart_G=gasNomPressure
          "Pressure start value, gas side"
          annotation (Dialog(tab="Initialization"));
        //A
        parameter SI.Temperature Tstartbar_M_A=Tstartbar_G - 50
          "Start value of the average metal temperature"
          annotation (Dialog(tab="Initialization", group="side A"));
        parameter SI.Pressure pstart_F_A=50e5 "Pressure start value"
          annotation (Dialog(tab="Initialization", group="side A"));
        //B
        parameter SI.Temperature Tstartbar_M_B=Tstartbar_G - 50
          "Start value of the average metal temperature"
          annotation (Dialog(tab="Initialization", group="side B"));
        parameter SI.Pressure pstart_F_B=50e5 "Pressure start value"
          annotation (Dialog(tab="Initialization", group="side B"));
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization"));

        annotation (Diagram(graphics), Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-40,80},{-40,60},{-10,60},{-10,42},{-42,20},{20,
                  -20},{-10,-40},{-10,-60},{-40,-60},{-40,-80}},
                      color={0,0,255},
                      thickness=0.5),Line(
                      points={{40,80},{40,60},{10,60},{10,40},{-20,20},{42,-20},
                  {10,-40},{10,-60},{40,-60},{40,-80}},
                      color={0,0,255},
                      thickness=0.5),Text(
                      extent={{-100,-115},{100,-145}},
                      lineColor={85,170,255},
                      textString="%name")}));
      end ParallelHE;

      partial model ParallelHE_Des
        "Base class for parallel Heat Exchanger (two fluid with one gas) with desuperheater"

        Gas.FlangeA gasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-120,-20},{-80,20}}, rotation=0)));
        Gas.FlangeB gasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{80,-20},{120,20}},
                rotation=0)));
        Water.FlangeA waterInA(redeclare package Medium = FluidMedium)
          "water/steam first inlet" annotation (Placement(transformation(extent=
                 {{-60,80},{-20,120}}, rotation=0)));
        Water.FlangeB waterOutA(redeclare package Medium = FluidMedium)
          "water/steam first outlet" annotation (Placement(transformation(
                extent={{-60,-120},{-20,-80}}, rotation=0)));
        Water.FlangeA waterInB(redeclare package Medium = FluidMedium)
          "water/steam second inlet " annotation (Placement(transformation(
                extent={{20,80},{60,120}}, rotation=0)));
        Water.FlangeB waterOutB(redeclare package Medium = FluidMedium)
          "water/steam second outlet" annotation (Placement(transformation(
                extent={{20,-120},{60,-80}}, rotation=0)));
        Water.FlangeA LiquidWaterIn_A(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-110,-52},{-90,-32}},
                rotation=0)));
        Modelica.Blocks.Interfaces.RealOutput T_intermedA
          "Intermediate temperature of the HE_A" annotation (Placement(
              transformation(extent={{94,52},{108,66}}, rotation=0)));
        Modelica.Blocks.Interfaces.RealOutput T_intermedB
          "Intermediate temperature of the HE_B" annotation (Placement(
              transformation(extent={{94,32},{108,46}}, rotation=0)));
        Modelica.Blocks.Interfaces.RealInput theta_valveA annotation (Placement(
              transformation(extent={{108,-50},{94,-34}}, rotation=0)));
        Modelica.Blocks.Interfaces.RealInput theta_valveB annotation (Placement(
              transformation(extent={{108,-70},{94,-56}}, rotation=0)));
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Nominal parameter
        parameter SI.MassFlowRate gasNomFlowRate
          "Nominal flow rate through the gas side";
        parameter SI.MassFlowRate fluidNomFlowRate_A
          "Nominal flow rate through the fluid side "
          annotation (Dialog(group="side A"));
        parameter SI.MassFlowRate fluidNomFlowRate_B
          "Nominal flow rate through the fluid side"
          annotation (Dialog(group="side B"));
        parameter SI.Pressure gasNomPressure
          "Nominal pressure in the gas side inlet";
        parameter SI.Pressure fluidNomPressure_A
          "Nominal pressure in the fluid side inlet"
          annotation (Dialog(group="side A"));
        parameter SI.Pressure fluidNomPressure_B
          "Nominal pressure in the fluid side inlet"
          annotation (Dialog(group="side B"));

        //Other common parameter
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal (density by specific heat capacity)";

        //Parameter for first parallel heat exchangers
        parameter Integer N_G_p1=2 "Number of node of the gas side"
          annotation (Dialog(tab="pHE-1"));
        parameter Integer N_F_A_p1=2 "Number of node of the fluid side"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter Integer N_F_B_p1=2 "Number of node of the fluid side"
          annotation (Dialog(tab="pHE-1", group="side B"));
        //Physical Parameter
        parameter SI.Area exchSurface_G_A_p1
          "Exchange surface between gas - metal tube,"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.Area exchSurface_G_B_p1
          "Exchange surface between gas - metal tube,"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter SI.Area exchSurface_F_A_p1
          "Exchange surface between metal tube - fluid,"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.Area exchSurface_F_B_p1
          "Exchange surface between metal tube - fluid,"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter SI.Area extSurfaceTub_A_p1
          "Total external surface of the tubes"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.Area extSurfaceTub_B_p1
          "Total external surface of the tubes"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter SI.Volume gasVol_p1 "Gas volume"
          annotation (Dialog(tab="pHE-1"));
        parameter SI.Volume fluidVol_A_p1 "Fluid volume"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.Volume fluidVol_B_p1 "Fluid volume"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter SI.Volume metalVol_A_p1
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.Volume metalVol_B_p1
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter Real rhomcm_A_p1
          "Metal heat capacity per unit volume [J/m^3.K]"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter Real rhomcm_B_p1
          "Metal heat capacity per unit volume [J/m^3.K]"
          annotation (Dialog(tab="pHE-1", group="side B"));

        //Parameter for second parallel heat exchangers
        parameter Integer N_G_p2=2 "Number of node of the gas side"
          annotation (Dialog(tab="pHE-2"));
        parameter Integer N_F_A_p2=2 "Number of node of the fluid side"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter Integer N_F_B_p2=2 "Number of node of the fluid side"
          annotation (Dialog(tab="pHE-2", group="side B"));
        //Physical Parameter
        parameter SI.Area exchSurface_G_A_p2
          "Exchange surface between gas - metal tube,"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.Area exchSurface_G_B_p2
          "Exchange surface between gas - metal tube,"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter SI.Area exchSurface_F_A_p2
          "Exchange surface between metal tube - fluid,"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.Area exchSurface_F_B_p2
          "Exchange surface between metal tube - fluid,"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter SI.Area extSurfaceTub_A_p2
          "Total external surface of the tubes"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.Area extSurfaceTub_B_p2
          "Total external surface of the tubes"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter SI.Volume gasVol_p2 "Gas volume"
          annotation (Dialog(tab="pHE-2"));
        parameter SI.Volume fluidVol_A_p2 "Fluid volume"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.Volume fluidVol_B_p2 "Fluid volume"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter SI.Volume metalVol_A_p2
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.Volume metalVol_B_p2
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter Real rhomcm_A_p2
          "Metal heat capacity per unit volume [J/m^3.K]"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter Real rhomcm_B_p2
          "Metal heat capacity per unit volume [J/m^3.K]"
          annotation (Dialog(tab="pHE-2", group="side B"));

        //Initialization
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization"));

        //Start value pHE1
        parameter SI.Temperature Tstartbar_G_p1
          "Start value of the averaget gas temperature"
          annotation (Dialog(tab="Initialization (pHE-1)"));
        parameter SI.Pressure pstart_G_p1=gasNomPressure
          "Pressure start value, gas side"
          annotation (Dialog(tab="Initialization (pHE-1)"));
        //A
        parameter SI.Temperature Tstartbar_M_A_p1=Tstartbar_G_p1 - 50
          "Start value of the averaget metal temperature"
          annotation (Dialog(tab="Initialization (pHE-1)", group="side A"));
        parameter SI.Pressure pstart_F_A_p1=1e5 "Pressure start value"
          annotation (Dialog(tab="Initialization (pHE-1)", group="side A"));
        //B
        parameter SI.Temperature Tstartbar_M_B_p1=Tstartbar_G_p1 - 50
          "Start value of the averaget metal temperature"
          annotation (Dialog(tab="Initialization (pHE-1)", group="side B"));
        parameter SI.Pressure pstart_F_B_p1=1e5 "Pressure start value"
          annotation (Dialog(tab="Initialization (pHE-1)", group="side B"));

        //Start value pHE2
        parameter SI.Temperature Tstartbar_G_p2
          "Start value of the averaget gas temperature"
          annotation (Dialog(tab="Initialization (pHE-2)"));
        parameter SI.Pressure pstart_G_p2=gasNomPressure
          "Pressure start value, gas side"
          annotation (Dialog(tab="Initialization (pHE-2)"));
        //A
        parameter SI.Temperature Tstartbar_M_A_p2=Tstartbar_G_p2 - 50
          "Start value of the averaget metal temperature"
          annotation (Dialog(tab="Initialization (pHE-2)", group="side A"));
        parameter SI.Pressure pstart_F_A_p2=1e5 "Pressure start value"
          annotation (Dialog(tab="Initialization (pHE-2)", group="side A"));
        //B
        parameter SI.Temperature Tstartbar_M_B_p2=Tstartbar_G_p2 - 50
          "Start value of the averaget metal temperature"
          annotation (Dialog(tab="Initialization (pHE-2)", group="side B"));
        parameter SI.Pressure pstart_F_B_p2=1e5 "Pressure start value"
          annotation (Dialog(tab="Initialization (pHE-2)", group="side B"));

        Water.FlangeA LiquidWaterIn_B(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-110,-80},{-90,-60}},
                rotation=0)));
        annotation (Diagram(graphics), Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-40,80},{-40,60},{-10,60},{-10,42},{-42,20},{20,
                  -20},{-10,-40},{-10,-60},{-40,-60},{-40,-80}},
                      color={0,0,255},
                      thickness=0.5),Line(
                      points={{40,80},{40,60},{10,60},{10,40},{-20,20},{42,-20},
                  {10,-40},{10,-60},{40,-60},{40,-80}},
                      color={0,0,255},
                      thickness=0.5),Text(
                      extent={{-100,-115},{100,-145}},
                      lineColor={85,170,255},
                      textString="%name"),Polygon(
                      points={{-58,-40},{-68,-32},{-46,-26},{-56,-18},{-58,-40}},
                      lineColor={0,0,0},
                      lineThickness=0.5,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-42,-54},{-52,-46},{-30,-40},{-40,-32},{-42,-54}},
                      lineColor={0,0,0},
                      lineThickness=0.5,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{-48,-50},{-68,
                -70},{-96,-70},{-98,-70}}, color={0,0,255}),Line(points={{-62,-36},
                {-68,-42},{-100,-42},{-102,-42}}, color={0,0,255})}));
      end ParallelHE_Des;

      partial model HEG_2L
        "Base class for Heat Exchangers Group with two pressure levels and desuperheater"

        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Common Parameter
        parameter SI.MassFlowRate gasNomFlowRate
          "Nominal flow rate through the gas side";
        parameter SI.Pressure gasNomPressure
          "Nominal pressure in the gas side inlet";

        //Nominal parameter
        parameter SI.MassFlowRate fluidHPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Pressure fluidHPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Pressure fluidHPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Pressure fluidHPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Pressure fluidLPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Pressure fluidLPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Pressure fluidLPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="LP", group="Ec"));

        //Physical Parameter
        //Sh2_HP
        parameter Integer Sh2_HP_N_G=2 "Number of node of the gas side, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter Integer Sh2_HP_N_F=2 "Number of node of the fluid side, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_extSurfaceTub
          "Total external surface of the tubes, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_gasVol "Gas volume, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_fluidVol "Fluid volume, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_metalVol
          "Volume of the metal part in the tube, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        //Sh1_HP
        parameter Integer Sh1_HP_N_G=2 "Number of node of the gas side, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter Integer Sh1_HP_N_F=2 "Number of node of the fluid side, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_extSurfaceTub
          "Total external surface of the tubes, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_gasVol "Gas volume, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_fluidVol "Fluid volume, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_metalVol
          "Volume of the metal part in the tube, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        //Ev_HP
        parameter Integer Ev_HP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter Integer Ev_HP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_gasVol "Gas volume"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_fluidVol "Fluid volume"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="HP", group="Ev"));
        //Ec_HP
        parameter Integer Ec_HP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter Integer Ec_HP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec_HP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec_HP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec_HP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec_HP_gasVol "Gas volume"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec_HP_fluidVol "Fluid volume"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec_HP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="HP", group="Ec"));
        //Sh_LP
        parameter Integer Sh_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter Integer Sh_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Sh"));
        //Ev_LP
        parameter Integer Ev_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter Integer Ev_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Ev"));
        //Ec_LP
        parameter Integer Ec_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter Integer Ec_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Ec"));

        //Initialization conditions
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization Conditions"));

        //Start values
        //Sh2_HP
        parameter SI.Temperature Sh2_HP_Tstartbar
          "Start value of the average gas temperature - Sh2"
          annotation (Dialog(tab="Initialization (HP)", group="Sh"));

        //Sh1_HP
        parameter SI.Temperature Sh1_HP_Tstartbar
          "Start value of the average gas temperature - Sh1"
          annotation (Dialog(tab="Initialization (HP)", group="Sh"));

        //Ev_HP
        parameter SI.Temperature Ev_HP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (HP)", group="Ev"));

        //Ec_HP
        parameter SI.Temperature Ec_HP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (HP)", group="Ec"));

        //Sh_LP
        parameter SI.Temperature Sh_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Sh"));

        //Ev_LP
        parameter SI.Temperature Ev_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Ev"));

        //Ec_LP
        parameter SI.Temperature Ec_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Ec"));

        Water.FlangeA Sh_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-294,186},{-266,214}},
                rotation=0)));
        Water.FlangeB Ev_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-254,186},{-226,214}},
                rotation=0)));
        Water.FlangeA Ev_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-214,186},{-186,214}},
                rotation=0)));
        Water.FlangeB Ec_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-174,186},{-146,214}},
                rotation=0)));
        Water.FlangeA Ec_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-134,186},{-106,214}},
                rotation=0)));
        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-214,-214},{-186,-186}},
                rotation=0)));
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-414,-14},{-386,14}}, rotation=0)));
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{386,-14},{414,14}},
                rotation=0)));
        Water.FlangeA Sh_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{46,186},{74,214}},
                rotation=0)));
        Water.FlangeB Ev_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{86,186},{114,214}},
                rotation=0)));
        Water.FlangeA Ev_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{126,186},{154,214}},
                rotation=0)));
        Water.FlangeB Ec_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{166,186},{194,214}},
                rotation=0)));
        Water.FlangeA Ec_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{206,186},{234,214}},
                rotation=0)));
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{126,-214},{154,-186}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  380,120},{420,160}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{420,60},{380,100}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-400,-200},{400,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-400,200},{400,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Line(points={{-120,200},{-120,
                -100}}, color={0,0,255}),Line(points={{-160,-100},{-156,-110},{
                -144,-120},{-136,-120},{-124,-110},{-120,-100}}, color={0,0,255}),
                Line(points={{-160,200},{-160,-100}}, color={0,0,255}),Line(
                points={{-200,200},{-200,-102}}, color={0,0,255}),Line(points={
                {-240,-100},{-236,-110},{-224,-120},{-216,-120},{-204,-110},{-200,
                -100}}, color={0,0,255}),Line(points={{-240,200},{-240,-100}},
                color={0,0,255}),Line(points={{-200,-200},{-200,-140},{-280,-140},
                {-280,204},{-278,200}}, color={0,0,255}),Line(
                      points={{-400,80},{400,80}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,60},{400,60}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,40},{400,40}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,100},{400,100}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,0},{400,0}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-20},{400,-20}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-40},{400,-40}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,20},{400,20}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-80},{400,-80}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-100},{400,-100}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-60},{400,-60}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(points={{140,-200},{140,-140},{60,-140},
                {60,204},{62,200}}, color={0,0,255}),Line(points={{100,-100},{
                104,-110},{116,-120},{124,-120},{136,-110},{140,-100}}, color={
                0,0,255}),Line(points={{100,200},{100,-102}}, color={0,0,255}),
                Line(points={{140,200},{140,-102}}, color={0,0,255}),Line(
                points={{180,200},{180,-102}}, color={0,0,255}),Line(points={{
                220,200},{220,-102}}, color={0,0,255}),Line(points={{180,-100},
                {184,-110},{196,-120},{204,-120},{216,-110},{220,-100}}, color=
                {0,0,255}),Polygon(points={{-126,138},{-114,138},{-120,122},{-126,
                138}}, lineColor={0,0,255}),Polygon(points={{-166,144},{-154,
                144},{-160,160},{-166,144}}, lineColor={0,0,255}),Polygon(
                points={{-246,144},{-234,144},{-240,160},{-246,144}}, lineColor=
                 {0,0,255}),Polygon(points={{-206,138},{-194,138},{-200,122},{-206,
                138}}, lineColor={0,0,255}),Polygon(points={{94,144},{106,144},
                {100,160},{94,144}}, lineColor={0,0,255}),Polygon(points={{134,
                138},{146,138},{140,122},{134,138}}, lineColor={0,0,255}),
                Polygon(points={{174,144},{186,144},{180,160},{174,144}},
                lineColor={0,0,255}),Polygon(points={{214,138},{226,138},{220,
                122},{214,138}}, lineColor={0,0,255}),Polygon(points={{54,138},
                {66,138},{60,122},{54,138}}, lineColor={0,0,255}),Polygon(
                points={{-286,138},{-274,138},{-280,122},{-286,138}}, lineColor=
                 {0,0,255})}), Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-400,-200},{400,200}},
              initialScale=0.1), graphics));
      end HEG_2L;

      partial model HEG_2LRh
        "Base class for Heat Exchangers Group with two pressure levels"

        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Common Parameter
        parameter SI.MassFlowRate gasNomFlowRate
          "Nominal flow rate through the gas side";
        parameter SI.Pressure gasNomPressure
          "Nominal pressure in the gas side inlet";

        //Nominal parameter
        parameter SI.MassFlowRate fluidHPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Pressure fluidHPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Pressure fluidHPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Pressure fluidHPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Pressure fluidLPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Pressure fluidLPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Pressure fluidLPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="LP", group="Ec"));

        //Physical Parameter
        //Sh2_HP
        parameter Integer Sh2_HP_N_G=2 "Number of node of the gas side, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter Integer Sh2_HP_N_F=2 "Number of node of the fluid side, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_extSurfaceTub
          "Total external surface of the tubes, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_gasVol "Gas volume, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_fluidVol "Fluid volume, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_metalVol
          "Volume of the metal part in the tube, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        //Sh1_HP
        parameter Integer Sh1_HP_N_G=2 "Number of node of the gas side, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter Integer Sh1_HP_N_F=2 "Number of node of the fluid side, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_extSurfaceTub
          "Total external surface of the tubes, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_gasVol "Gas volume, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_fluidVol "Fluid volume, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_metalVol
          "Volume of the metal part in the tube, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        //Ev_HP
        parameter Integer Ev_HP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter Integer Ev_HP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_gasVol "Gas volume"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_fluidVol "Fluid volume"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="HP", group="Ev"));
        //Ec_HP
        parameter Integer Ec_HP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter Integer Ec_HP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec_HP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec_HP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec_HP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec_HP_gasVol "Gas volume"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec_HP_fluidVol "Fluid volume"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec_HP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="HP", group="Ec"));
        //Rh2_IP
        parameter Integer Rh2_IP_N_G=2 "Number of node of the gas side, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter Integer Rh2_IP_N_F=2 "Number of node of the fluid side, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh2_IP_exchSurface_G
          "Exchange surface between gas - metal tube, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh2_IP_exchSurface_F
          "Exchange surface between metal tube - fluid, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh2_IP_extSurfaceTub
          "Total external surface of the tubes, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh2_IP_gasVol "Gas volume, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh2_IP_fluidVol "Fluid volume, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh2_IP_metalVol
          "Volume of the metal part in the tube, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        //Rh1_IP
        parameter Integer Rh1_IP_N_G=2 "Number of node of the gas side, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter Integer Rh1_IP_N_F=2 "Number of node of the fluid side, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh1_IP_exchSurface_G
          "Exchange surface between gas - metal tube, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh1_IP_exchSurface_F
          "Exchange surface between metal tube - fluid, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh1_IP_extSurfaceTub
          "Total external surface of the tubes, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh1_IP_gasVol "Gas volume, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh1_IP_fluidVol "Fluid volume, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh1_IP_metalVol
          "Volume of the metal part in the tube, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        //Sh_LP
        parameter Integer Sh_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter Integer Sh_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Sh"));
        //Ev_LP
        parameter Integer Ev_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter Integer Ev_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Ev"));
        //Ec_LP
        parameter Integer Ec_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter Integer Ec_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Ec"));

        //Initialization conditions
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization Conditions"));

        //Start values
        //Sh2_HP
        parameter SI.Temperature Sh2_HP_Tstartbar
          "Start value of the average gas temperature - Sh2"
          annotation (Dialog(tab="Initialization (HP)", group="Sh"));

        //Sh1_HP
        parameter SI.Temperature Sh1_HP_Tstartbar
          "Start value of the average gas temperature - Sh1"
          annotation (Dialog(tab="Initialization (HP)", group="Sh"));

        //Ev_HP
        parameter SI.Temperature Ev_HP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (HP)", group="Ev"));

        //Ec_HP
        parameter SI.Temperature Ec_HP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (HP)", group="Ec"));

        //Rh2_IP
        parameter SI.Temperature Rh2_IP_Tstartbar
          "Start value of the average gas temperature - Rh2"
          annotation (Dialog(tab="Initialization (IP)", group="Rh"));

        //Rh1_HP
        parameter SI.Temperature Rh1_IP_Tstartbar
          "Start value of the average gas temperature - Rh1"
          annotation (Dialog(tab="Initialization (IP)", group="Rh"));

        //Sh_LP
        parameter SI.Temperature Sh_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Sh"));

        //Ev_LP
        parameter SI.Temperature Ev_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Ev"));

        //Ec_LP
        parameter SI.Temperature Ec_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Ec"));

        Water.FlangeA Sh_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-294,186},{-266,214}},
                rotation=0)));
        Water.FlangeB Ev_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-254,186},{-226,214}},
                rotation=0)));
        Water.FlangeA Ev_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-214,186},{-186,214}},
                rotation=0)));
        Water.FlangeB Ec_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-174,186},{-146,214}},
                rotation=0)));
        Water.FlangeA Ec_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-134,186},{-106,214}},
                rotation=0)));
        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-214,-214},{-186,-186}},
                rotation=0)));
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-414,-14},{-386,14}}, rotation=0)));
        Gas.FlangeA GasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{386,-14},{414,14}},
                rotation=0)));
        Water.FlangeA Sh_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{46,186},{74,214}},
                rotation=0)));
        Water.FlangeB Ev_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{86,186},{114,214}},
                rotation=0)));
        Water.FlangeA Ev_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{126,186},{154,214}},
                rotation=0)));
        Water.FlangeB Ec_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{166,186},{194,214}},
                rotation=0)));
        Water.FlangeA Ec_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{206,186},{234,214}},
                rotation=0)));
        Water.FlangeA Rh_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-14,-214},{14,-186}},
                rotation=0)));
        Water.FlangeB Rh_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-74,-214},{-46,-186}},
                rotation=0)));
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{126,-214},{154,-186}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  380,120},{420,160}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{420,60},{380,100}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-400,-200},{400,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-400,200},{400,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Line(points={{-120,200},{-120,
                -100}}, color={0,0,255}),Line(points={{-160,-100},{-156,-110},{
                -144,-120},{-136,-120},{-124,-110},{-120,-100}}, color={0,0,255}),
                Line(points={{-160,200},{-160,-100}}, color={0,0,255}),Line(
                points={{-200,200},{-200,-100}}, color={0,0,255}),Line(points={
                {-240,-100},{-236,-110},{-224,-120},{-216,-120},{-204,-110},{-200,
                -100}}, color={0,0,255}),Line(points={{-240,200},{-240,-100}},
                color={0,0,255}),Line(points={{-200,-200},{-200,-140},{-280,-140},
                {-280,204},{-278,200}}, color={0,0,255}),Line(
                      points={{-400,80},{400,80}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,60},{400,60}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,40},{400,40}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,100},{400,100}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,0},{400,0}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-20},{400,-20}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-40},{400,-40}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,20},{400,20}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-80},{400,-80}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-100},{400,-100}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-400,-60},{400,-60}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(points={{-60,100},{-50,114},{-34,120},
                {-26,120},{-10,114},{0,100}}, color={0,0,255}),Line(points={{-60,
                100},{-60,-198}}, color={0,0,255}),Line(points={{0,100},{0,-198}},
                color={0,0,255}),Line(points={{140,-200},{140,-140},{60,-140},{
                60,204},{62,200}}, color={0,0,255}),Line(points={{100,-100},{
                104,-110},{116,-120},{124,-120},{136,-110},{140,-100}}, color={
                0,0,255}),Line(points={{100,200},{100,-100}}, color={0,0,255}),
                Line(points={{140,200},{140,-100}}, color={0,0,255}),Line(
                points={{180,202},{180,-100}}, color={0,0,255}),Line(points={{
                220,202},{220,-100}}, color={0,0,255}),Line(points={{180,-100},
                {184,-110},{196,-120},{204,-120},{216,-110},{220,-100}}, color=
                {0,0,255}),Polygon(points={{-286,138},{-274,138},{-280,122},{-286,
                138}}, lineColor={0,0,255}),Polygon(points={{-246,144},{-234,
                144},{-240,160},{-246,144}}, lineColor={0,0,255}),Polygon(
                points={{-206,138},{-194,138},{-200,122},{-206,138}}, lineColor=
                 {0,0,255}),Polygon(points={{-166,144},{-154,144},{-160,160},{-166,
                144}}, lineColor={0,0,255}),Polygon(points={{-126,138},{-114,
                138},{-120,122},{-126,138}}, lineColor={0,0,255}),Polygon(
                points={{54,138},{66,138},{60,122},{54,138}}, lineColor={0,0,
                255}),Polygon(points={{94,144},{106,144},{100,160},{94,144}},
                lineColor={0,0,255}),Polygon(points={{134,138},{146,138},{140,
                122},{134,138}}, lineColor={0,0,255}),Polygon(points={{174,144},
                {186,144},{180,160},{174,144}}, lineColor={0,0,255}),Polygon(
                points={{214,138},{226,138},{220,122},{214,138}}, lineColor={0,
                0,255}),Polygon(points={{-66,-142},{-54,-142},{-60,-158},{-66,-142}},
                lineColor={0,0,255}),Polygon(points={{-6,-136},{6,-136},{0,-120},
                {-6,-136}}, lineColor={0,0,255}),Text(
                      extent={{-78,-132},{22,-152}},
                      lineColor={0,0,255},
                      lineThickness=0.5,
                      textString="Rh")}), Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-400,-200},{400,200}},
              initialScale=0.1), graphics));
      end HEG_2LRh;

      partial model HEG_3LRh
        "Base class for Heat Exchangers Group with three pressure levels and reheat"

        Water.FlangeA Sh_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-394,186},{-366,214}},
                rotation=0)));
        Water.FlangeB Ev_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-354,186},{-326,214}},
                rotation=0)));
        Water.FlangeA Ev_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-314,186},{-286,214}},
                rotation=0)));
        Water.FlangeB Ec_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-274,186},{-246,214}},
                rotation=0)));
        Water.FlangeA Ec_HP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-234,186},{-206,214}},
                rotation=0)));
        Water.FlangeA Sh_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-94,186},{-66,214}},
                rotation=0)));
        Water.FlangeB Ev_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-54,186},{-26,214}},
                rotation=0)));
        Water.FlangeA Ev_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-14,186},{14,214}},
                rotation=0)));
        Water.FlangeB Ec_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{26,186},{54,214}},
                rotation=0)));
        Water.FlangeA Ec_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{66,186},{94,214}},
                rotation=0)));
        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-314,-214},{-286,-186}},
                rotation=0)));
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-514,-14},{-486,14}}, rotation=0)));
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{486,-14},{514,14}},
                rotation=0)));
        Water.FlangeA Sh_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{206,186},{234,214}},
                rotation=0)));
        Water.FlangeB Ev_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{246,186},{274,214}},
                rotation=0)));
        Water.FlangeA Ev_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{286,186},{314,214}},
                rotation=0)));
        Water.FlangeB Ec_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{326,186},{354,214}},
                rotation=0)));
        Water.FlangeA Ec_LP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{366,186},{394,214}},
                rotation=0)));
        Water.FlangeA Rh_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-144,-214},{-116,-186}},
                rotation=0)));
        Water.FlangeB Rh_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-204,-214},{-176,-186}},
                rotation=0)));
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{286,-212},{314,-184}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  480,120},{520,160}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{520,60},{480,100}}, rotation=0)));
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Common Parameter
        parameter SI.MassFlowRate gasNomFlowRate
          "Nominal flow rate through the gas side";
        parameter SI.Pressure gasNomPressure
          "Nominal pressure in the gas side inlet";

        //Nominal parameter
        parameter SI.MassFlowRate fluidHPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Pressure fluidHPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Pressure fluidHPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Pressure fluidHPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Rh "Nominal mass flowrate"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Pressure fluidIPNomPressure_Rh "Nominal pressure"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Pressure fluidIPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Pressure fluidIPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Pressure fluidIPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Sh "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Pressure fluidLPNomPressure_Sh "Nominal pressure"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ev "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Pressure fluidLPNomPressure_Ev "Nominal pressure"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ec "Nominal mass flowrate"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Pressure fluidLPNomPressure_Ec "Nominal pressure"
          annotation (Dialog(tab="LP", group="Ec"));

        //Physical Parameter
        //Sh2_HP
        parameter Integer Sh2_HP_N_G=2 "Number of node of the gas side, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter Integer Sh2_HP_N_F=2 "Number of node of the fluid side, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh2_HP_extSurfaceTub
          "Total external surface of the tubes, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_gasVol "Gas volume, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_fluidVol "Fluid volume, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh2_HP_metalVol
          "Volume of the metal part in the tube, Sh2"
          annotation (Dialog(tab="HP", group="Sh"));
        //Sh1_HP
        parameter Integer Sh1_HP_N_G=2 "Number of node of the gas side, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter Integer Sh1_HP_N_F=2 "Number of node of the fluid side, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Area Sh1_HP_extSurfaceTub
          "Total external surface of the tubes, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_gasVol "Gas volume, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_fluidVol "Fluid volume, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        parameter SI.Volume Sh1_HP_metalVol
          "Volume of the metal part in the tube, Sh1"
          annotation (Dialog(tab="HP", group="Sh"));
        //Ev_HP
        parameter Integer Ev_HP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter Integer Ev_HP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Area Ev_HP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_gasVol "Gas volume"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_fluidVol "Fluid volume"
          annotation (Dialog(tab="HP", group="Ev"));
        parameter SI.Volume Ev_HP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="HP", group="Ev"));
        //Ec2_HP
        parameter Integer Ec2_HP_N_G=2 "Number of node of the gas side, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter Integer Ec2_HP_N_F=2 "Number of node of the fluid side, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec2_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec2_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec2_HP_extSurfaceTub
          "Total external surface of the tubes, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec2_HP_gasVol "Gas volume, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec2_HP_fluidVol "Fluid volume, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec2_HP_metalVol
          "Volume of the metal part in the tube, Ec2"
          annotation (Dialog(tab="HP", group="Ec"));
        //Ec1_HP
        parameter Integer Ec1_HP_N_G=2 "Number of node of the gas side, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter Integer Ec1_HP_N_F=2 "Number of node of the fluid side, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec1_HP_exchSurface_G
          "Exchange surface between gas - metal tube, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec1_HP_exchSurface_F
          "Exchange surface between metal tube - fluid, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Area Ec1_HP_extSurfaceTub
          "Total external surface of the tubes, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec1_HP_gasVol "Gas volume, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec1_HP_fluidVol "Fluid volume, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        parameter SI.Volume Ec1_HP_metalVol
          "Volume of the metal part in the tube, Ec1"
          annotation (Dialog(tab="HP", group="Ec"));
        //Rh2_IP
        parameter Integer Rh2_IP_N_G=2 "Number of node of the gas side, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter Integer Rh2_IP_N_F=2 "Number of node of the fluid side, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh2_IP_exchSurface_G
          "Exchange surface between gas - metal tube, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh2_IP_exchSurface_F
          "Exchange surface between metal tube - fluid, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh2_IP_extSurfaceTub
          "Total external surface of the tubes, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh2_IP_gasVol "Gas volume, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh2_IP_fluidVol "Fluid volume, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh2_IP_metalVol
          "Volume of the metal part in the tube, Rh2"
          annotation (Dialog(tab="IP", group="Rh"));
        //Rh1_IP
        parameter Integer Rh1_IP_N_G=2 "Number of node of the gas side, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter Integer Rh1_IP_N_F=2 "Number of node of the fluid side, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh1_IP_exchSurface_G
          "Exchange surface between gas - metal tube, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh1_IP_exchSurface_F
          "Exchange surface between metal tube - fluid, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Area Rh1_IP_extSurfaceTub
          "Total external surface of the tubes, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh1_IP_gasVol "Gas volume, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh1_IP_fluidVol "Fluid volume, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        parameter SI.Volume Rh1_IP_metalVol
          "Volume of the metal part in the tube, Rh1"
          annotation (Dialog(tab="IP", group="Rh"));
        //Sh_IP
        parameter Integer Sh_IP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter Integer Sh_IP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Area Sh_IP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Area Sh_IP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Area Sh_IP_extSurfaceTub
          "Total external surface of the tube"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Volume Sh_IP_gasVol "Gas volume"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Volume Sh_IP_fluidVol "Fluid volume"
          annotation (Dialog(tab="IP", group="Sh"));
        parameter SI.Volume Sh_IP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="IP", group="Sh"));
        //Ev_IP
        parameter Integer Ev_IP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter Integer Ev_IP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Area Ev_IP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Area Ev_IP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Area Ev_IP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Volume Ev_IP_gasVol "Gas volume"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Volume Ev_IP_fluidVol "Fluid volume"
          annotation (Dialog(tab="IP", group="Ev"));
        parameter SI.Volume Ev_IP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="IP", group="Ev"));
        //Ec_IP
        parameter Integer Ec_IP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter Integer Ec_IP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Area Ec_IP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Area Ec_IP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Area Ec_IP_extSurfaceTub
          "Total external surface of the tube"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Volume Ec_IP_gasVol "Gas volume"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Volume Ec_IP_fluidVol "Fluid volume"
          annotation (Dialog(tab="IP", group="Ec"));
        parameter SI.Volume Ec_IP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="IP", group="Ec"));
        //Sh_LP
        parameter Integer Sh_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter Integer Sh_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Area Sh_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Sh"));
        parameter SI.Volume Sh_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Sh"));
        //Ev_LP
        parameter Integer Ev_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter Integer Ev_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Area Ev_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Ev"));
        parameter SI.Volume Ev_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Ev"));
        //Ec_LP
        parameter Integer Ec_LP_N_G=2 "Number of node of the gas side"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter Integer Ec_LP_N_F=2 "Number of node of the fluid side"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_exchSurface_G
          "Exchange surface between gas - metal tube"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_exchSurface_F
          "Exchange surface between metal tube - fluid"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Area Ec_LP_extSurfaceTub
          "Total external surface of the tubes"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_gasVol "Gas volume"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_fluidVol "Fluid volume"
          annotation (Dialog(tab="LP", group="Ec"));
        parameter SI.Volume Ec_LP_metalVol
          "Volume of the metal part in the tube"
          annotation (Dialog(tab="LP", group="Ec"));

        //Initialization conditions
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization Conditions"));

        //Start values
        //Sh2_HP
        parameter SI.Temperature Sh2_HP_Tstartbar
          "Start value of the average gas temperature - Sh2"
          annotation (Dialog(tab="Initialization (HP)", group="Sh"));

        //Sh1_HP
        parameter SI.Temperature Sh1_HP_Tstartbar
          "Start value of the average gas temperature - Sh1"
          annotation (Dialog(tab="Initialization (HP)", group="Sh"));

        //Ev_HP
        parameter SI.Temperature Ev_HP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (HP)", group="Ev"));

        //Ec2_HP
        parameter SI.Temperature Ec2_HP_Tstartbar
          "Start value of the average gas temperature - Ec2"
          annotation (Dialog(tab="Initialization (HP)", group="Ec"));

        //Ec1_HP
        parameter SI.Temperature Ec1_HP_Tstartbar
          "Start value of the average gas temperature - Ec1"
          annotation (Dialog(tab="Initialization (HP)", group="Ec"));

        //Rh2_IP
        parameter SI.Temperature Rh2_IP_Tstartbar
          "Start value of the average gas temperature - Rh2"
          annotation (Dialog(tab="Initialization (IP)", group="Rh"));

        //Rh1_HP
        parameter SI.Temperature Rh1_IP_Tstartbar
          "Start value of the average gas temperature - Rh1"
          annotation (Dialog(tab="Initialization (IP)", group="Rh"));

        //Sh_IP
        parameter SI.Temperature Sh_IP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (IP)", group="Sh"));

        //Ev_IP
        parameter SI.Temperature Ev_IP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (IP)", group="Ev"));

        //Ec_IP
        parameter SI.Temperature Ec_IP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (IP)", group="Ec"));

        //Sh_LP
        parameter SI.Temperature Sh_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Sh"));

        //Ev_LP
        parameter SI.Temperature Ev_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Ev"));

        //Ec_LP
        parameter SI.Temperature Ec_LP_Tstartbar
          "Start value of the average gas temperature"
          annotation (Dialog(tab="Initialization (LP)", group="Ec"));

        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-500,-200},{500,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-500,200},{500,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-210,-140},{-110,-160}},
                      lineColor={0,0,255},
                      lineThickness=0.5,
                      textString="Rh"),Line(points={{380,202},{380,-100}},
                color={0,0,255}),Line(points={{340,-100},{344,-110},{356,-120},
                {364,-120},{376,-110},{380,-100}}, color={0,0,255}),Line(points=
                 {{340,202},{340,-100}}, color={0,0,255}),Line(points={{300,202},
                {300,-100}}, color={0,0,255}),Line(points={{260,-100},{264,-110},
                {276,-120},{284,-120},{296,-110},{300,-100}}, color={0,0,255}),
                Line(points={{260,202},{260,-100}}, color={0,0,255}),Line(
                points={{80,200},{80,-100}}, color={0,0,255}),Line(points={{40,
                -100},{44,-110},{56,-120},{64,-120},{76,-110},{80,-100}}, color=
                 {0,0,255}),Line(points={{40,202},{40,-100}}, color={0,0,255}),
                Line(points={{0,200},{0,-100}}, color={0,0,255}),Line(points={{
                -40,-100},{-36,-110},{-24,-120},{-16,-120},{-4,-110},{0,-100}},
                color={0,0,255}),Line(points={{-40,200},{-40,-100}}, color={0,0,
                255}),Line(points={{-220,200},{-220,-100}}, color={0,0,255}),
                Line(points={{-260,-100},{-256,-110},{-244,-120},{-236,-120},{-224,
                -110},{-220,-100}}, color={0,0,255}),Line(points={{-260,200},{-260,
                -100}}, color={0,0,255}),Line(points={{-300,202},{-300,-100}},
                color={0,0,255}),Line(points={{-340,-100},{-336,-110},{-324,-120},
                {-316,-120},{-304,-110},{-300,-100}}, color={0,0,255}),Line(
                points={{-340,200},{-340,-100}}, color={0,0,255}),Line(points={
                {-300,-200},{-300,-140},{-380,-140},{-380,204},{-378,200}},
                color={0,0,255}),Line(points={{-130,-140},{-80,-140},{-80,-140},
                {-80,204},{-78,200}}, color={0,0,255}),Line(points={{300,-200},
                {300,-140},{220,-140},{220,204},{222,200}}, color={0,0,255}),
                Line(points={{-192,100},{-180,114},{-164,120},{-156,120},{-140,
                114},{-130,100}}, color={0,0,255}),Line(points={{-130,100},{-130,
                -198}}, color={0,0,255}),Line(points={{-190,100},{-190,-198}},
                color={0,0,255}),Line(
                      points={{-500,80},{500,80}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,60},{500,60}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,40},{500,40}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,100},{500,100}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,0},{500,0}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,-20},{500,-20}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,-40},{500,-40}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,20},{500,20}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,-80},{500,-80}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,-100},{500,-100}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Line(
                      points={{-500,-60},{500,-60}},
                      color={170,170,255},
                      pattern=LinePattern.Dash,
                      thickness=0.5),Polygon(points={{-386,138},{-374,138},{-380,
                122},{-386,138}}, lineColor={0,0,255}),Polygon(points={{-346,
                144},{-334,144},{-340,160},{-346,144}}, lineColor={0,0,255}),
                Polygon(points={{-306,138},{-294,138},{-300,122},{-306,138}},
                lineColor={0,0,255}),Polygon(points={{-266,144},{-254,144},{-260,
                160},{-266,144}}, lineColor={0,0,255}),Polygon(points={{-226,
                138},{-214,138},{-220,122},{-226,138}}, lineColor={0,0,255}),
                Polygon(points={{-86,138},{-74,138},{-80,122},{-86,138}},
                lineColor={0,0,255}),Polygon(points={{-46,144},{-34,144},{-40,
                160},{-46,144}}, lineColor={0,0,255}),Polygon(points={{-6,138},
                {6,138},{0,122},{-6,138}}, lineColor={0,0,255}),Polygon(points=
                {{34,144},{46,144},{40,160},{34,144}}, lineColor={0,0,255}),
                Polygon(points={{74,138},{86,138},{80,122},{74,138}}, lineColor=
                 {0,0,255}),Polygon(points={{214,138},{226,138},{220,122},{214,
                138}}, lineColor={0,0,255}),Polygon(points={{254,144},{266,144},
                {260,160},{254,144}}, lineColor={0,0,255}),Polygon(points={{294,
                138},{306,138},{300,122},{294,138}}, lineColor={0,0,255}),
                Polygon(points={{334,144},{346,144},{340,160},{334,144}},
                lineColor={0,0,255}),Polygon(points={{374,138},{386,138},{380,
                122},{374,138}}, lineColor={0,0,255}),Polygon(points={{-196,-144},
                {-184,-144},{-190,-160},{-196,-144}}, lineColor={0,0,255}),
                Polygon(points={{-136,-170},{-124,-170},{-130,-154},{-136,-170}},
                lineColor={0,0,255}),Polygon(points={{-136,-124},{-124,-124},{-130,
                -108},{-136,-124}}, lineColor={0,0,255}),Polygon(points={{-98,-146},
                {-98,-134},{-114,-140},{-98,-146}}, lineColor={0,0,255}),
                Ellipse(
                      extent={{-134,-136},{-126,-144}},
                      lineColor={0,0,255},
                      lineThickness=0.5,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid)}), Diagram(
              coordinateSystem(
              preserveAspectRatio=true,
              extent={{-500,-200},{500,200}},
              initialScale=0.1), graphics));
      end HEG_3LRh;

      partial model DG_2L "Base class for Drums Group with two pressure levels"

        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Charateristics
        //HP drum
        parameter SI.Pressure fluidHPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_rint "Internal radius"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_rext "External radius"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_L "Length" annotation (Dialog(group="HP drum"));
        parameter SI.HeatCapacity HPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="HP drum"));
        //LP drum
        parameter SI.Pressure fluidLPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_rint "Internal radius"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_rext "External radius"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_L "Length" annotation (Dialog(group="LP drum"));
        parameter SI.HeatCapacity LPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="LP drum"));

        //Initialization
        parameter Boolean SSInit=false "Steady-state initialisation"
          annotation (Dialog(tab="Initialisation"));
        //HP drum
        parameter SI.Pressure HPd_pstart=fluidHPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="HP drum"));
        parameter SI.Temperature HPd_Tmstart=300
          "Metal wall temperature start value"
          annotation (Dialog(tab="Initialisation", group="HP drum"));
        //LP drum
        parameter SI.Pressure LPd_pstart=fluidLPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="LP drum"));
        parameter SI.Temperature LPd_Tmstart=300
          "Metal wall temperature start value"
          annotation (Dialog(tab="Initialisation", group="LP drum"));

        constant Real g=Modelica.Constants.g_n;
        constant Real pi=Modelica.Constants.pi;

        Water.FlangeB Steam_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-294,-314},{-266,-286}},
                rotation=0)));
        Water.FlangeA Riser_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-254,-314},{-226,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-214,-314},{-186,-286}},
                rotation=0)));
        Water.FlangeA Feed_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-174,-314},{-146,-286}},
                rotation=0)));
        Water.FlangeB WaterForHP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-134,-314},{-106,-286}},
                rotation=0)));
        Water.FlangeB Steam_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{46,-314},{74,-286}},
                rotation=0)));
        Water.FlangeA Riser_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{86,-314},{114,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{126,-314},{154,-286}},
                rotation=0)));
        Water.FlangeA Feed_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{166,-314},{194,-286}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  380,60},{420,100}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{420,0},{380,40}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-400,-300},{400,300}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-400,300},{400,-300}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Line(points={{140,10},{-120,
                10},{-120,-300}}, color={0,0,255}),Ellipse(
                      extent={{80,80},{180,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{180,-300},{
                180,-20},{140,30}}, color={0,0,255}),Line(points={{140,-300},{
                140,72}}, color={0,0,255}),Line(points={{100,-296},{100,-6}},
                color={0,0,255}),Line(points={{60,-296},{60,-50},{60,-10},{60,
                80},{80,80},{130,30},{130,30}}, color={0,0,255}),Polygon(
                      points={{80,30},{180,30},{180,38},{178,48},{172,58},{166,
                  66},{158,72},{148,78},{138,80},{130,80},{122,80},{112,78},{
                  102,72},{94,66},{88,58},{82,48},{80,38},{80,38},{80,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-260,80},{-160,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{-160,-290},{
                -160,-20},{-200,30}}, color={0,0,255}),Line(points={{-200,-300},
                {-200,-2}}, color={0,0,255}),Line(points={{-240,-298},{-240,-6}},
                color={0,0,255}),Line(points={{-280,-298},{-280,-50},{-280,-10},
                {-280,80},{-260,80},{-210,30},{-210,30}}, color={0,0,255}),
                Polygon(
                      points={{-260,30},{-160,30},{-160,38},{-162,48},{-168,58},
                  {-174,66},{-182,72},{-192,78},{-202,80},{-210,80},{-218,80},{
                  -228,78},{-238,72},{-246,66},{-252,58},{-258,48},{-260,38},{-260,
                  38},{-260,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-60,30},{-20,-10}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Line(points={{-20,10},{-60,
                10},{-30,28},{-60,10},{-32,-8}}, color={0,0,255}),Polygon(
                points={{-286,-204},{-274,-204},{-280,-220},{-286,-204}},
                lineColor={0,0,255}),Polygon(points={{-246,-198},{-234,-198},{-240,
                -182},{-246,-198}}, lineColor={0,0,255}),Polygon(points={{-206,
                -204},{-194,-204},{-200,-220},{-206,-204}}, lineColor={0,0,255}),
                Polygon(points={{-166,-198},{-154,-198},{-160,-182},{-166,-198}},
                lineColor={0,0,255}),Polygon(points={{-126,-204},{-114,-204},{-120,
                -220},{-126,-204}}, lineColor={0,0,255}),Polygon(points={{54,-204},
                {66,-204},{60,-220},{54,-204}}, lineColor={0,0,255}),Polygon(
                points={{94,-198},{106,-198},{100,-182},{94,-198}}, lineColor={
                0,0,255}),Polygon(points={{134,-204},{146,-204},{140,-220},{134,
                -204}}, lineColor={0,0,255}),Polygon(points={{174,-198},{186,-198},
                {180,-182},{174,-198}}, lineColor={0,0,255})}), Diagram(
              coordinateSystem(
              preserveAspectRatio=true,
              extent={{-400,-300},{400,300}},
              initialScale=0.1), graphics));

      end DG_2L;

      partial model DG_3L_s
        "Base class for Drums Group with three pressure levels, series feedwater pumps"

        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Charateristics
        //HP drum
        parameter SI.Pressure fluidHPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_rint "Internal radius"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_rext "External radius"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_L "Length" annotation (Dialog(group="HP drum"));
        parameter SI.HeatCapacity HPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="HP drum"));
        //IP drum
        parameter SI.Pressure fluidIPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="IP drum"));
        parameter SI.Length IPd_rint "Internal radius"
          annotation (Dialog(group="IP drum"));
        parameter SI.Length IPd_rext "External radius"
          annotation (Dialog(group="IP drum"));
        parameter SI.Length IPd_L "Length" annotation (Dialog(group="IP drum"));
        parameter SI.HeatCapacity IPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="IP drum"));
        //LP drum
        parameter SI.Pressure fluidLPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_rint "Internal radius"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_rext "External radius"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_L "Length" annotation (Dialog(group="LP drum"));
        parameter SI.HeatCapacity LPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="LP drum"));

        //Initialization
        parameter Boolean SSInit=false "Steady-state initialisation"
          annotation (Dialog(tab="Initialisation"));
        //HP drum
        parameter SI.Pressure HPd_pstart=fluidHPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="HP drum"));
        parameter SI.Temperature HPd_Tmstart=300
          "Metal wall temperature start value"
          annotation (Dialog(tab="Initialisation", group="HP drum"));
        //IP drum
        parameter SI.Pressure IPd_pstart=fluidIPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="IP drum"));
        parameter SI.Temperature IPd_Tmstart=300
          "Metal wall temperature start value"
          annotation (Dialog(tab="Initialisation", group="IP drum"));
        //LP drum
        parameter SI.Pressure LPd_pstart=fluidLPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="LP drum"));
        parameter SI.Temperature LPd_Tmstart=300
          "Metal wall temperature start value"
          annotation (Dialog(tab="Initialisation", group="LP drum"));

        constant Real g=Modelica.Constants.g_n;
        constant Real pi=Modelica.Constants.pi;

        Water.FlangeB Steam_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-394,-314},{-366,-286}},
                rotation=0)));
        Water.FlangeA Riser_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-354,-314},{-326,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-314,-314},{-286,-286}},
                rotation=0)));
        Water.FlangeA Feed_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-274,-314},{-246,-286}},
                rotation=0)));
        Water.FlangeB WaterForHP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-234,-314},{-206,-286}},
                rotation=0)));
        Water.FlangeB Steam_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-94,-314},{-66,-286}},
                rotation=0)));
        Water.FlangeA Riser_IP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-54,-314},{-26,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_IP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-14,-314},{14,-286}},
                rotation=0)));
        Water.FlangeA Feed_IP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{26,-314},{54,-286}},
                rotation=0)));
        Water.FlangeB WaterForIP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{66,-314},{94,-286}},
                rotation=0)));
        Water.FlangeB Steam_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{206,-314},{234,-286}},
                rotation=0)));
        Water.FlangeA Riser_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{246,-314},{274,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{286,-314},{314,-286}},
                rotation=0)));
        Water.FlangeA Feed_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{326,-314},{354,-286}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  480,60},{520,100}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{520,0},{480,40}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-500,-300},{500,300}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-500,300},{500,-300}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{240,80},{340,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{340,-302},{
                340,-20},{300,30}}, color={0,0,255}),Line(points={{300,-300},{
                300,-2}}, color={0,0,255}),Line(points={{260,-300},{260,-6}},
                color={0,0,255}),Line(points={{220,-300},{220,-50},{220,-10},{
                220,80},{240,80},{290,30},{290,30}}, color={0,0,255}),Polygon(
                      points={{240,30},{340,30},{340,38},{338,48},{332,58},{326,
                  66},{318,72},{308,78},{298,80},{290,80},{282,80},{272,78},{
                  262,72},{254,66},{248,58},{242,48},{240,38},{240,38},{240,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Line(points={{300,8},{80,8},
                {80,-300}}, color={0,0,255}),Line(points={{80,-120},{-220,-120},
                {-220,-302}}, color={0,0,255}),Ellipse(
                      extent={{-60,80},{40,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{40,-300},{40,
                -20},{0,30}}, color={0,0,255}),Line(points={{0,-300},{0,72}},
                color={0,0,255}),Line(points={{-40,-296},{-40,-6}}, color={0,0,
                255}),Line(points={{-80,-296},{-80,-50},{-80,-10},{-80,80},{-60,
                80},{-10,30},{-10,30}}, color={0,0,255}),Polygon(
                      points={{-60,30},{40,30},{40,38},{38,48},{32,58},{26,66},
                  {18,72},{8,78},{-2,80},{-10,80},{-18,80},{-28,78},{-38,72},{-46,
                  66},{-52,58},{-58,48},{-60,38},{-60,38},{-60,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-360,80},{-260,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{-260,-290},{
                -260,-20},{-300,30}}, color={0,0,255}),Line(points={{-300,-300},
                {-300,-2}}, color={0,0,255}),Line(points={{-340,-298},{-340,-6}},
                color={0,0,255}),Line(points={{-380,-298},{-380,-50},{-380,-10},
                {-380,80},{-360,80},{-310,30},{-310,30}}, color={0,0,255}),
                Polygon(
                      points={{-360,30},{-260,30},{-260,38},{-262,48},{-268,58},
                  {-274,66},{-282,72},{-292,78},{-302,80},{-310,80},{-318,80},{
                  -328,78},{-338,72},{-346,66},{-352,58},{-358,48},{-360,38},{-360,
                  38},{-360,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{132,28},{172,-12}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Line(points={{172,8},{132,
                8},{162,26},{132,8},{160,-10}}, color={0,0,255}),Ellipse(
                      extent={{-180,-100},{-140,-140}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Line(points={{-140,-120},{
                -180,-120},{-150,-102},{-180,-120},{-152,-138}}, color={0,0,255}),
                Polygon(points={{-386,-234},{-374,-234},{-380,-250},{-386,-234}},
                lineColor={0,0,255}),Polygon(points={{-346,-228},{-334,-228},{-340,
                -212},{-346,-228}}, lineColor={0,0,255}),Polygon(points={{-306,
                -234},{-294,-234},{-300,-250},{-306,-234}}, lineColor={0,0,255}),
                Polygon(points={{-266,-228},{-254,-228},{-260,-212},{-266,-228}},
                lineColor={0,0,255}),Polygon(points={{-226,-234},{-214,-234},{-220,
                -250},{-226,-234}}, lineColor={0,0,255}),Polygon(points={{-86,-234},
                {-74,-234},{-80,-250},{-86,-234}}, lineColor={0,0,255}),Polygon(
                points={{-46,-228},{-34,-228},{-40,-212},{-46,-228}}, lineColor=
                 {0,0,255}),Polygon(points={{-6,-234},{6,-234},{0,-250},{-6,-234}},
                lineColor={0,0,255}),Polygon(points={{34,-228},{46,-228},{40,-212},
                {34,-228}}, lineColor={0,0,255}),Polygon(points={{74,-234},{86,
                -234},{80,-250},{74,-234}}, lineColor={0,0,255}),Polygon(points=
                 {{214,-234},{226,-234},{220,-250},{214,-234}}, lineColor={0,0,
                255}),Polygon(points={{254,-228},{266,-228},{260,-212},{254,-228}},
                lineColor={0,0,255}),Polygon(points={{294,-234},{306,-234},{300,
                -250},{294,-234}}, lineColor={0,0,255}),Polygon(points={{334,-228},
                {346,-228},{340,-212},{334,-228}}, lineColor={0,0,255}),Ellipse(
                      extent={{76,-116},{84,-124}},
                      lineColor={0,0,255},
                      lineThickness=0.5,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(points={{74,-60},{
                86,-60},{80,-76},{74,-60}}, lineColor={0,0,255})}), Diagram(
              coordinateSystem(
              preserveAspectRatio=true,
              extent={{-500,-300},{500,300}},
              initialScale=0.1), graphics));

      end DG_3L_s;

      partial model DG_3L_p
        "Base class for Drums Group with three pressure levels, parallel feedwater pumps"

        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        //Charateristics
        //HP drum
        parameter SI.Pressure fluidHPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_rint "Internal radius"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_rext "External radius"
          annotation (Dialog(group="HP drum"));
        parameter SI.Length HPd_L "Length" annotation (Dialog(group="HP drum"));
        parameter SI.HeatCapacity HPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="HP drum"));
        //IP drum
        parameter SI.Pressure fluidIPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="IP drum"));
        parameter SI.Length IPd_rint "Internal radius"
          annotation (Dialog(group="IP drum"));
        parameter SI.Length IPd_rext "External radius"
          annotation (Dialog(group="IP drum"));
        parameter SI.Length IPd_L "Length" annotation (Dialog(group="IP drum"));
        parameter SI.HeatCapacity IPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="IP drum"));
        //LP drum
        parameter SI.Pressure fluidLPNomPressure "Nominal internal pressure"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_rint "Internal radius"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_rext "External radius"
          annotation (Dialog(group="LP drum"));
        parameter SI.Length LPd_L "Length" annotation (Dialog(group="LP drum"));
        parameter SI.HeatCapacity LPd_Cm
          "Total Heat Capacity of the metal wall"
          annotation (Dialog(group="LP drum"));

        //Initialization
        parameter Boolean SSInit=false "Steady-state initialisation"
          annotation (Dialog(tab="Initialisation"));
        //HP drum
        parameter SI.Pressure HPd_pstart=fluidHPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="HP drum"));

        //IP drum
        parameter SI.Pressure IPd_pstart=fluidIPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="IP drum"));

        //LP drum
        parameter SI.Pressure LPd_pstart=fluidLPNomPressure
          "Pressure start value"
          annotation (Dialog(tab="Initialisation", group="LP drum"));

        constant Real g=Modelica.Constants.g_n;
        constant Real pi=Modelica.Constants.pi;

        Water.FlangeB Steam_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-394,-314},{-366,-286}},
                rotation=0)));
        Water.FlangeA Riser_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-354,-314},{-326,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-314,-314},{-286,-286}},
                rotation=0)));
        Water.FlangeA Feed_HP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-274,-314},{-246,-286}},
                rotation=0)));
        Water.FlangeB WaterForHP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-234,-314},{-206,-286}},
                rotation=0)));
        Water.FlangeB Steam_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-94,-314},{-66,-286}},
                rotation=0)));
        Water.FlangeA Riser_IP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-54,-314},{-26,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_IP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-14,-314},{14,-286}},
                rotation=0)));
        Water.FlangeA Feed_IP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{26,-314},{54,-286}},
                rotation=0)));
        Water.FlangeB WaterForIP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{66,-314},{94,-286}},
                rotation=0)));
        Water.FlangeB Steam_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{206,-314},{234,-286}},
                rotation=0)));
        Water.FlangeA Riser_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{246,-314},{274,-286}},
                rotation=0)));
        Water.FlangeB Downcomer_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{286,-314},{314,-286}},
                rotation=0)));
        Water.FlangeA Feed_LP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{326,-314},{354,-286}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  480,60},{520,100}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{520,0},{480,40}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-500,-300},{500,300}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-500,300},{500,-300}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{240,80},{340,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{340,-302},{
                340,-20},{300,30}}, color={0,0,255}),Line(points={{300,-300},{
                300,-2}}, color={0,0,255}),Line(points={{260,-300},{260,-6}},
                color={0,0,255}),Line(points={{220,-300},{220,-50},{220,-10},{
                220,80},{240,80},{290,30},{290,30}}, color={0,0,255}),Polygon(
                      points={{240,30},{340,30},{340,38},{338,48},{332,58},{326,
                  66},{318,72},{308,78},{298,80},{290,80},{282,80},{272,78},{
                  262,72},{254,66},{248,58},{242,48},{240,38},{240,38},{240,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-60,80},{40,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{40,-300},{40,
                -20},{0,30}}, color={0,0,255}),Line(points={{0,-300},{0,72}},
                color={0,0,255}),Line(points={{-40,-296},{-40,-6}}, color={0,0,
                255}),Line(points={{-80,-296},{-80,-50},{-80,-10},{-80,80},{-60,
                80},{-10,30},{-10,30}}, color={0,0,255}),Polygon(
                      points={{-60,30},{40,30},{40,38},{38,48},{32,58},{26,66},
                  {18,72},{8,78},{-2,80},{-10,80},{-18,80},{-28,78},{-38,72},{-46,
                  66},{-52,58},{-58,48},{-60,38},{-60,38},{-60,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-360,80},{-260,-20}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Line(points={{-260,-290},{
                -260,-20},{-300,30}}, color={0,0,255}),Line(points={{-300,-300},
                {-300,-2}}, color={0,0,255}),Line(points={{-340,-298},{-340,-6}},
                color={0,0,255}),Line(points={{-380,-298},{-380,-50},{-380,-10},
                {-380,80},{-360,80},{-310,30},{-310,30}}, color={0,0,255}),
                Polygon(
                      points={{-360,30},{-260,30},{-260,38},{-262,48},{-268,58},
                  {-274,66},{-282,72},{-292,78},{-302,80},{-310,80},{-318,80},{
                  -328,78},{-338,72},{-346,66},{-352,58},{-358,48},{-360,38},{-360,
                  38},{-360,30}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Line(points={{300,8},{80,8},
                {80,-300}}, color={0,0,255}),Line(points={{80,-120},{-220,-120},
                {-220,-302}}, color={0,0,255}),Ellipse(
                      extent={{78,-118},{82,-122}},
                      lineColor={0,0,255},
                      lineThickness=0.5),Ellipse(
                      extent={{-240,-160},{-200,-200}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Line(points={{-220,-160},{
                -220,-200},{-238,-172},{-220,-200},{-202,-172}}, color={0,0,255}),
                Ellipse(
                      extent={{60,-160},{100,-200}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Line(points={{80,-160},{80,
                -200},{62,-172},{80,-200},{98,-172}}, color={0,0,255}),Polygon(
                points={{-386,-234},{-374,-234},{-380,-250},{-386,-234}},
                lineColor={0,0,255}),Polygon(points={{-346,-228},{-334,-228},{-340,
                -212},{-346,-228}}, lineColor={0,0,255}),Polygon(points={{-306,
                -234},{-294,-234},{-300,-250},{-306,-234}}, lineColor={0,0,255}),
                Polygon(points={{-266,-228},{-254,-228},{-260,-212},{-266,-228}},
                lineColor={0,0,255}),Polygon(points={{-226,-234},{-214,-234},{-220,
                -250},{-226,-234}}, lineColor={0,0,255}),Polygon(points={{-86,-234},
                {-74,-234},{-80,-250},{-86,-234}}, lineColor={0,0,255}),Polygon(
                points={{-46,-228},{-34,-228},{-40,-212},{-46,-228}}, lineColor=
                 {0,0,255}),Polygon(points={{-6,-234},{6,-234},{0,-250},{-6,-234}},
                lineColor={0,0,255}),Polygon(points={{34,-228},{46,-228},{40,-212},
                {34,-228}}, lineColor={0,0,255}),Polygon(points={{74,-234},{86,
                -234},{80,-250},{74,-234}}, lineColor={0,0,255}),Polygon(points=
                 {{214,-234},{226,-234},{220,-250},{214,-234}}, lineColor={0,0,
                255}),Polygon(points={{254,-228},{266,-228},{260,-212},{254,-228}},
                lineColor={0,0,255}),Polygon(points={{294,-234},{306,-234},{300,
                -250},{294,-234}}, lineColor={0,0,255}),Polygon(points={{334,-228},
                {346,-228},{340,-212},{334,-228}}, lineColor={0,0,255}),Polygon(
                points={{74,-52},{86,-52},{80,-68},{74,-52}}, lineColor={0,0,
                255})}), Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-500,-300},{500,300}},
              initialScale=0.1), graphics));

      end DG_3L_p;

      partial model HRSG_2L
        "Base class for Heat Recovery Steam Generator with two pressure levels"
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        Water.FlangeA WaterIn(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{140,-220},{180,-180}},
                rotation=0)));

        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-140,-220},{-100,-180}},
                rotation=0)));
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-220,-60},{-180,-20}}, rotation=0)));
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{180,-60},{220,-20}},
                rotation=0)));
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-20,-220},{20,-180}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  180,140},{220,180}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{220,80},{180,120}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-200,200},{200,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-130,160},{-70,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-130,130},{-70,130},{-70,134},{-70,134},{-72,142},
                  {-74,146},{-78,152},{-84,156},{-88,158},{-96,160},{-100,160},
                  {-104,160},{-112,158},{-116,156},{-122,152},{-126,146},{-128,
                  142},{-130,134},{-130,130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{70,160},{130,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{70,130},{130,130},{130,134},{130,134},{128,142},
                  {126,146},{122,152},{116,156},{112,158},{104,160},{100,160},{
                  96,160},{88,158},{84,156},{78,152},{74,146},{72,142},{70,134},
                  {70,130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-200,60},{200,-140}},
                      lineColor={170,170,255},
                      fillColor={215,215,215},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-100,60},{-100,20},{-60,0},{-140,-40},{-60,-80},
                  {-100,-100},{-100,-140}},
                      color={0,0,255},
                      thickness=0.5),Line(
                      points={{100,60},{100,20},{140,0},{60,-40},{140,-80},{100,
                  -100},{100,-140}},
                      color={0,0,255},
                      thickness=0.5)}), Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics));
      end HRSG_2L;

      partial model HRSG_2LRh
        "Base class for Heat Recovery Steam Generator with two pressure levels and reheat"
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        Water.FlangeA WaterIn(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{140,-220},{180,-180}},
                rotation=0)));

        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-180,-220},{-140,-180}},
                rotation=0)));
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-220,-60},{-180,-20}}, rotation=0)));
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{180,-60},{220,-20}},
                rotation=0)));
        Water.FlangeA Rh_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-120,-220},{-80,-180}},
                rotation=0)));
        Water.FlangeB Rh_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-60,-220},{-20,-180}},
                rotation=0)));
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{60,-220},{100,-180}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  180,140},{220,180}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{220,80},{180,120}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-200,200},{200,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-130,160},{-70,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-130,130},{-70,130},{-70,134},{-70,134},{-72,142},
                  {-74,146},{-78,152},{-84,156},{-88,158},{-96,160},{-100,160},
                  {-104,160},{-112,158},{-116,156},{-122,152},{-126,146},{-128,
                  142},{-130,134},{-130,130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{70,160},{130,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{70,130},{130,130},{130,134},{130,134},{128,142},
                  {126,146},{122,152},{116,156},{112,158},{104,160},{100,160},{
                  96,160},{88,158},{84,156},{78,152},{74,146},{72,142},{70,134},
                  {70,130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-200,60},{200,-140}},
                      lineColor={170,170,255},
                      fillColor={215,215,215},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-100,60},{-100,20},{-60,0},{-140,-40},{-60,-80},
                  {-100,-100},{-100,-140}},
                      color={0,0,255},
                      thickness=0.5),Line(
                      points={{100,60},{100,20},{140,0},{60,-40},{140,-80},{100,
                  -100},{100,-140}},
                      color={0,0,255},
                      thickness=0.5)}), Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics));
      end HRSG_2LRh;

      partial model HRSG_3LRh
        "Base class for Heat Recovery Steam Generator with three pressure levels and reheat"
        replaceable package FlueGasMedium = ThermoPower3.Media.FlueGas
          constrainedby Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialPureSubstance;

        Water.FlangeA WaterIn(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{140,-220},{180,-180}},
                rotation=0)));

        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-180,-220},{-140,-180}},
                rotation=0)));
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) annotation (
           Placement(transformation(extent={{-220,-60},{-180,-20}}, rotation=0)));
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{180,-60},{220,-20}},
                rotation=0)));
        Water.FlangeA Rh_IP_In(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-120,-220},{-80,-180}},
                rotation=0)));
        Water.FlangeB Rh_IP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-60,-220},{-20,-180}},
                rotation=0)));
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{60,-220},{100,-180}},
                rotation=0)));
        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  180,140},{220,180}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{220,80},{180,120}}, rotation=0)));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics={Rectangle(
                      extent={{-200,200},{200,-200}},
                      lineColor={170,170,255},
                      fillColor={230,230,230},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-140,160},{-80,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-140,130},{-80,130},{-80,134},{-80,134},{-82,142},
                  {-84,146},{-88,152},{-94,156},{-98,158},{-106,160},{-110,160},
                  {-114,160},{-122,158},{-126,156},{-132,152},{-136,146},{-138,
                  142},{-140,134},{-140,130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{-30,160},{30,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-30,130},{30,130},{30,134},{30,134},{28,142},{26,
                  146},{22,152},{16,156},{12,158},{4,160},{0,160},{-4,160},{-12,
                  158},{-16,156},{-22,152},{-26,146},{-28,142},{-30,134},{-30,
                  130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Ellipse(
                      extent={{80,160},{140,100}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{80,130},{140,130},{140,134},{140,134},{138,142},
                  {136,146},{132,152},{126,156},{122,158},{114,160},{110,160},{
                  106,160},{98,158},{94,156},{88,152},{84,146},{82,142},{80,134},
                  {80,130}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-200,60},{200,-140}},
                      lineColor={170,170,255},
                      fillColor={215,215,215},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-110,60},{-110,20},{-70,0},{-150,-40},{-70,-80},
                  {-110,-100},{-110,-140}},
                      color={0,0,255},
                      thickness=0.5),Line(
                      points={{0,60},{0,20},{40,0},{-40,-40},{40,-80},{0,-100},
                  {0,-140}},
                      color={0,0,255},
                      thickness=0.5),Line(
                      points={{110,60},{110,20},{150,0},{70,-40},{150,-80},{110,
                  -100},{110,-140}},
                      color={0,0,255},
                      thickness=0.5)}), Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-200,-200},{200,200}},
              initialScale=0.1), graphics));

      end HRSG_3LRh;

    end Interfaces;

    package Components "HRSG component models"

      model HE "Heat Exchanger fluid - gas"
        extends Interfaces.HeatExchanger;

        parameter SI.CoefficientOfHeatTransfer gamma_G
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F
          "Constant heat transfer coefficient in the fluid side";
        parameter Choices.Flow1D.FFtypes FFtype_G=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, gas side";
        parameter Real Kfnom_G=0
          "Nominal hydraulic resistance coefficient, gas side";
        parameter SI.Pressure dpnom_G=0
          "Nominal pressure drop, gas side (friction term only!)";
        parameter SI.Density rhonom_G=0 "Nominal inlet density, gas side";
        parameter Real Cfnom_G=0 "Nominal Fanning friction factor, gas side";
        parameter Choices.Flow1D.FFtypes FFtype_F=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, fluid side";
        parameter Real Kfnom_F=0 "Nominal hydraulic resistance coefficient";
        parameter SI.Pressure dpnom_F=0
          "Nominal pressure drop fluid side (friction term only!)";
        parameter SI.Density rhonom_F=0 "Nominal inlet density fluid side";
        parameter Real Cfnom_F=0 "Nominal Fanning friction factor";
        parameter Choices.Flow1D.HCtypes HCtype_F=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side";
        parameter Boolean counterCurrent=true "Counter-current flow";
        parameter Boolean gasQuasiStatic=false
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;

        Water.Flow1D fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          FFtype=FFtype_F,
          HydraulicCapacitance=HCtype_F,
          Kfnom=Kfnom_F,
          dpnom=dpnom_F,
          rhonom=rhonom_F,
          Cfnom=Cfnom_F,
          FluidPhaseStart=FluidPhaseStart,
          pstart=pstart_F) annotation (Placement(transformation(extent={{-10,-60},
                  {10,-40}}, rotation=0)));
        Thermal.ConvHT convHT(N=N_F, gamma=gamma_F) annotation (Placement(
              transformation(extent={{-10,-40},{10,-20}}, rotation=0)));
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          WallRes=false,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2,
          Tstartbar=Tstartbar_M) annotation (Placement(transformation(extent={{
                  -10,-6},{10,-26}}, rotation=0)));
        Gas.Flow1D gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          QuasiStatic=gasQuasiStatic,
          pstart=pstart_G,
          L=L,
          A=gasVol/L,
          omega=exchSurface_G/L,
          FFtype=FFtype_G,
          Kfnom=Kfnom_G,
          dpnom=dpnom_G,
          rhonom=rhonom_G,
          Cfnom=Cfnom_G,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,58},{12,38}}, rotation=0)));
        Thermal.CounterCurrent cC(N=N_F, counterCurrent=counterCurrent)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=0)));
        Thermal.HeatFlowDistribution heatFlowDistribution(
          N=N_F,
          A1=exchSurface_G,
          A2=extSurfaceTub) annotation (Placement(transformation(extent={{-10,4},
                  {10,24}}, rotation=0)));
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G) annotation (Placement(transformation(extent={{-10,20},
                  {10,40}}, rotation=0)));

        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization"));
      equation
        connect(fluidFlow.wall, convHT.side2)
          annotation (Line(points={{0,-45},{0,-33.1}}, color={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,48},{-100,48},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,48},{100,48},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(fluidFlow.outfl, waterOut) annotation (Line(
            points={{10,-50},{40,-50},{40,-100},{0,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidFlow.infl, waterIn) annotation (Line(
            points={{-10,-50},{-40,-50},{-40,100},{0,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(heatFlowDistribution.side2, cC.side1)
          annotation (Line(points={{0,10.9},{0,3}}, color={255,127,0}));
        connect(convHT2N.side1, gasFlow.wall)
          annotation (Line(points={{0,33},{0,43}}, color={255,127,0}));
        connect(heatFlowDistribution.side1, convHT2N.side2)
          annotation (Line(points={{0,17},{0,26.9}}, color={255,127,0}));
        connect(metalTube.int, convHT.side1)
          annotation (Line(points={{0,-19},{0,-27}}, color={255,127,0}));
        connect(metalTube.ext, cC.side2)
          annotation (Line(points={{0,-12.9},{0,-3.1}}, color={255,127,0}));
        annotation (Diagram(graphics));
      end HE;

      model HE2ph "Heat Exchanger fluid - gas (2phases)"
        extends Interfaces.HeatExchanger;

        parameter SI.CoefficientOfHeatTransfer gamma_G
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F
          "Constant heat transfer coefficient in the fluid side";
        parameter Choices.Flow1D.FFtypes FFtype_G=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, gas side";
        parameter Real Kfnom_G=0
          "Nominal hydraulic resistance coefficient, gas side";
        parameter SI.Pressure dpnom_G=0
          "Nominal pressure drop, gas side (friction term only!)";
        parameter SI.Density rhonom_G=0 "Nominal inlet density, gas side";
        parameter Real Cfnom_G=0 "Nominal Fanning friction factor, gas side";
        parameter Choices.Flow1D.FFtypes FFtype_F=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, fluid side";
        parameter Real Kfnom_F=0 "Nominal hydraulic resistance coefficient";
        parameter SI.Pressure dpnom_F=0
          "Nominal pressure drop fluid side (friction term only!)";
        parameter SI.Density rhonom_F=0 "Nominal inlet density fluid side";
        parameter Real Cfnom_F=0 "Nominal Fanning friction factor";
        parameter Choices.Flow1D.HCtypes HCtype_F=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side";
        parameter Boolean counterCurrent=true "Counter-current flow";
        parameter Boolean gasQuasiStatic=false
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;

        Water.Flow1D2ph fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          FFtype=FFtype_F,
          HydraulicCapacitance=HCtype_F,
          Kfnom=Kfnom_F,
          dpnom=dpnom_F,
          rhonom=rhonom_F,
          Cfnom=Cfnom_F,
          FluidPhaseStart=FluidPhaseStart,
          pstart=pstart_F) annotation (Placement(transformation(extent={{-10,-60},
                  {10,-40}}, rotation=0)));
        Thermal.ConvHT convHT(N=N_F, gamma=gamma_F) annotation (Placement(
              transformation(extent={{-10,-40},{10,-20}}, rotation=0)));
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          WallRes=false,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2,
          Tstartbar=Tstartbar_M) annotation (Placement(transformation(extent={{
                  -10,-6},{10,-26}}, rotation=0)));
        Gas.Flow1D gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          QuasiStatic=gasQuasiStatic,
          pstart=pstart_G,
          L=L,
          A=gasVol/L,
          omega=exchSurface_G/L,
          FFtype=FFtype_G,
          Kfnom=Kfnom_G,
          dpnom=dpnom_G,
          rhonom=rhonom_G,
          Cfnom=Cfnom_G,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,58},{12,38}}, rotation=0)));
        Thermal.CounterCurrent cC(N=N_F, counterCurrent=counterCurrent)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=0)));
        Thermal.HeatFlowDistribution heatFlowDistribution(
          N=N_F,
          A1=exchSurface_G,
          A2=extSurfaceTub) annotation (Placement(transformation(extent={{-10,4},
                  {10,24}}, rotation=0)));
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G) annotation (Placement(transformation(extent={{-10,20},
                  {10,40}}, rotation=0)));

        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart=Choices.FluidPhase.FluidPhases.TwoPhases
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization"));
      equation
        connect(fluidFlow.wall, convHT.side2)
          annotation (Line(points={{0,-45},{0,-33.1}}, color={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,48},{-100,48},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,48},{100,48},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(fluidFlow.outfl, waterOut) annotation (Line(
            points={{10,-50},{40,-50},{40,-100},{0,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidFlow.infl, waterIn) annotation (Line(
            points={{-10,-50},{-40,-50},{-40,100},{0,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(heatFlowDistribution.side2, cC.side1)
          annotation (Line(points={{0,10.9},{0,3}}, color={255,127,0}));
        connect(convHT2N.side1, gasFlow.wall)
          annotation (Line(points={{0,33},{0,43}}, color={255,127,0}));
        connect(heatFlowDistribution.side1, convHT2N.side2)
          annotation (Line(points={{0,17},{0,26.9}}, color={255,127,0}));
        connect(metalTube.int, convHT.side1)
          annotation (Line(points={{0,-19},{0,-27}}, color={255,127,0}));
        connect(metalTube.ext, cC.side2)
          annotation (Line(points={{0,-12.9},{0,-3.1}}, color={255,127,0}));
        annotation (Diagram(graphics));
      end HE2ph;

      model ParHE "Parallel heat exchangers fluid - gas"
        extends Interfaces.ParallelHE;

        parameter SI.CoefficientOfHeatTransfer gamma_G_A
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(group="side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(group="side B"));
        parameter Choices.Flow1D.FFtypes FFtype_G=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, gas side";
        parameter Real Kfnom_G=0
          "Nominal hydraulic resistance coefficient, gas side";
        parameter SI.Pressure dpnom_G=0
          "Nominal pressure drop, gas side (friction term only!)";
        parameter SI.Density rhonom_G=0 "Nominal inlet density, gas side";
        parameter Real Cfnom_G=0 "Nominal Fanning friction factor, gas side";
        parameter Choices.Flow1D.FFtypes FFtype_F_A=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, fluid side" annotation (Dialog(group="side A"));
        parameter Real Kfnom_F_A=0 "Nominal hydraulic resistance coefficient"
          annotation (Dialog(group="side A"));
        parameter SI.Pressure dpnom_F_A=0
          "Nominal pressure drop fluid side (friction term only!)"
          annotation (Dialog(group="side A"));
        parameter SI.Density rhonom_F_A=0 "Nominal inlet density fluid side"
          annotation (Dialog(group="side A"));
        parameter Real Cfnom_F_A=0 "Nominal Fanning friction factor"
          annotation (Dialog(group="side A"));
        parameter Choices.Flow1D.FFtypes FFtype_F_B=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction
          "Friction Factor Type, fluid side" annotation (Dialog(group="side B"));
        parameter Real Kfnom_F_B=0 "Nominal hydraulic resistance coefficient"
          annotation (Dialog(group="side B"));
        parameter SI.Pressure dpnom_F_B=0
          "Nominal pressure drop fluid side (friction term only!)"
          annotation (Dialog(group="side B"));
        parameter SI.Density rhonom_F_B=0 "Nominal inlet density fluid side"
          annotation (Dialog(group="side B"));
        parameter Real Cfnom_F_B=0 "Nominal Fanning friction factor"
          annotation (Dialog(group="side B"));
        parameter Choices.Flow1D.HCtypes HCtype_F_A=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side"
          annotation (Dialog(group="side A"));
        parameter Choices.Flow1D.HCtypes HCtype_F_B=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side"
          annotation (Dialog(group="side B"));
        parameter Boolean counterCurrent_A=true "Counter-current flow"
          annotation (Dialog(group="side A"));
        parameter Boolean counterCurrent_B=true "Counter-current flow"
          annotation (Dialog(group="side B"));

        parameter Boolean gasQuasiStatic=false
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;

        ConvParallel convParallel(
          N=N_G,
          As=exchSurface_G_A + exchSurface_G_B,
          Aa=exchSurface_G_A,
          Ab=exchSurface_G_B) annotation (Placement(transformation(extent={{-10,
                  12},{10,32}}, rotation=0)));
        Water.Flow1D fluidAFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          A=(fluidVol_A*4/exchSurface_F_A)^2/4*pi,
          omega=fluidVol_A*4/exchSurface_F_A*pi,
          Dhyd=fluidVol_A*4/exchSurface_F_A,
          wnom=fluidNomFlowRate_A,
          FFtype=FFtype_F_A,
          HydraulicCapacitance=HCtype_F_A,
          Kfnom=Kfnom_F_A,
          dpnom=dpnom_F_A,
          rhonom=rhonom_F_A,
          Cfnom=Cfnom_F_A,
          FluidPhaseStart=FluidPhaseStart_A,
          pstart=pstart_F_A) annotation (Placement(transformation(extent={{-38,
                  -56},{-18,-36}}, rotation=0)));
        Thermal.ConvHT convHT_A(N=N_F_A, gamma=gamma_F_A) annotation (Placement(
              transformation(extent={{-38,-38},{-18,-18}}, rotation=0)));
        Thermal.MetalTube metalTube_A(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          rint=fluidVol_A*4/exchSurface_F_A/2,
          WallRes=false,
          rext=(metalVol_A + fluidVol_A)*4/extSurfaceTub_A/2,
          rhomcm=rhomcm_A,
          Tstartbar=Tstartbar_M_A) annotation (Placement(transformation(extent=
                  {{-38,-6},{-18,-26}}, rotation=0)));
        Gas.Flow1D gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          QuasiStatic=gasQuasiStatic,
          pstart=pstart_G,
          L=L,
          A=gasVol/L,
          omega=(exchSurface_G_A + exchSurface_G_B)/L,
          FFtype=FFtype_G,
          Kfnom=Kfnom_G,
          dpnom=dpnom_G,
          rhonom=rhonom_G,
          Cfnom=Cfnom_G,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,60},{12,40}}, rotation=0)));
        Water.Flow1D fluidBFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          N=N_F_B,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          A=(fluidVol_B*4/exchSurface_F_B)^2/4*pi,
          omega=fluidVol_B*4/exchSurface_F_B*pi,
          Dhyd=fluidVol_B*4/exchSurface_F_B,
          wnom=fluidNomFlowRate_B,
          FFtype=FFtype_F_B,
          HydraulicCapacitance=HCtype_F_B,
          Kfnom=Kfnom_F_B,
          dpnom=dpnom_F_B,
          rhonom=rhonom_F_B,
          Cfnom=Cfnom_F_B,
          FluidPhaseStart=FluidPhaseStart_B,
          pstart=pstart_F_B) annotation (Placement(transformation(extent={{38,-56},
                  {18,-36}}, rotation=0)));
        Thermal.ConvHT convHT_B(N=N_F_B, gamma=gamma_F_B) annotation (Placement(
              transformation(extent={{18,-38},{38,-18}}, rotation=0)));
        Thermal.MetalTube metalTube_B(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          rint=fluidVol_B*4/exchSurface_F_B/2,
          N=N_F_B,
          WallRes=false,
          rext=(metalVol_B + fluidVol_B)*4/extSurfaceTub_B/2,
          rhomcm=rhomcm_B,
          Tstartbar=Tstartbar_M_B) annotation (Placement(transformation(extent=
                  {{18,-6},{38,-26}}, rotation=0)));
        Thermal.CounterCurrent cC_A(N=N_F_A, counterCurrent=counterCurrent_A)
          annotation (Placement(transformation(extent={{-38,-8},{-18,12}},
                rotation=0)));
        Thermal.HeatFlowDistribution heatFlowDistribution_A(
          N=N_F_A,
          A1=exchSurface_G_A,
          A2=extSurfaceTub_A) annotation (Placement(transformation(extent={{-38,
                  8},{-18,28}}, rotation=0)));
        Thermal.CounterCurrent cC_B(N=N_F_B, counterCurrent=counterCurrent_B)
          annotation (Placement(transformation(extent={{18,-8},{38,12}},
                rotation=0)));
        Thermal.HeatFlowDistribution heatFlowDistribution_B(
          N=N_F_B,
          A1=exchSurface_G_B,
          A2=extSurfaceTub_B) annotation (Placement(transformation(extent={{18,
                  8},{38,28}}, rotation=0)));
        Thermal.ConvHT2N convHT2N_A(
          N1=N_G,
          N2=N_F_A,
          gamma=gamma_G_A) annotation (Placement(transformation(extent={{-38,24},
                  {-18,44}}, rotation=0)));
        Thermal.ConvHT2N convHT2N_B(
          N1=N_G,
          N2=N_F_B,
          gamma=gamma_G_B) annotation (Placement(transformation(extent={{18,24},
                  {38,44}}, rotation=0)));

        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart_A=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization", group="side A"));
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart_B=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization", group="side B"));
      equation
        connect(heatFlowDistribution_A.side2, cC_A.side1)
          annotation (Line(points={{-28,14.9},{-28,5}}, color={255,127,0}));
        connect(convHT_A.side2, fluidAFlow.wall)
          annotation (Line(points={{-28,-31.1},{-28,-41}}, color={255,127,0}));
        connect(heatFlowDistribution_B.side2, cC_B.side1)
          annotation (Line(points={{28,14.9},{28,5}}, color={255,127,0}));
        connect(convHT_B.side2, fluidBFlow.wall)
          annotation (Line(points={{28,-31.1},{28,-41}}, color={255,127,0}));
        connect(fluidBFlow.outfl, waterOutB) annotation (Line(
            points={{18,-46},{8,-46},{8,-100},{40,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidAFlow.outfl, waterOutA) annotation (Line(
            points={{-18,-46},{-8,-46},{-8,-100},{-40,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidAFlow.infl, waterInA) annotation (Line(
            points={{-38,-46},{-50,-46},{-50,100},{-40,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidBFlow.infl, waterInB) annotation (Line(
            points={{38,-46},{52,-46},{52,100},{40,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,50},{100,50},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,50},{-100,50},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(convParallel.source, gasFlow.wall)
          annotation (Line(points={{0,29},{0,45}}, color={255,127,0}));
        connect(heatFlowDistribution_A.side1, convHT2N_A.side2)
          annotation (Line(points={{-28,21},{-28,30.9}}, color={255,127,0}));
        connect(convHT2N_A.side1, convParallel.objectA) annotation (Line(points=
               {{-28,37},{-28,42},{-14,42},{-14,4},{-6,4},{-6,19}}, color={255,
                127,0}));
        connect(convHT2N_B.side2, heatFlowDistribution_B.side1)
          annotation (Line(points={{28,30.9},{28,21}}, color={255,127,0}));
        connect(convHT2N_B.side1, convParallel.objectB) annotation (Line(points=
               {{28,37},{28,42},{16,42},{16,4},{6,4},{6,19}}, color={255,127,0}));
        connect(metalTube_B.ext, cC_B.side2)
          annotation (Line(points={{28,-12.9},{28,-1.1}}, color={255,127,0}));
        connect(metalTube_B.int, convHT_B.side1)
          annotation (Line(points={{28,-19},{28,-25}}, color={255,127,0}));
        connect(metalTube_A.int, convHT_A.side1)
          annotation (Line(points={{-28,-19},{-28,-25}}, color={255,127,0}));
        connect(metalTube_A.ext, cC_A.side2) annotation (Line(points={{-28,-12.9},
                {-28,-1.1}}, color={255,127,0}));
        annotation (Diagram(graphics));
      end ParHE;

      model ParHE_Des
        "Parallel Heat Exchanger (two fluid with one gas) with Desuperheater"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE_Des;

        parameter SI.CoefficientOfHeatTransfer gamma_G_A_p1
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B_p1
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A_p1
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B_p1
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter Choices.Flow1D.HCtypes HCtype_F_A_p1=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter Choices.Flow1D.HCtypes HCtype_F_B_p1=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter Boolean counterCurrent_A_p1=true "Counter-current flow"
          annotation (Dialog(tab="pHE-1", group="side A"));
        parameter Boolean counterCurrent_B_p1=true "Counter-current flow"
          annotation (Dialog(tab="pHE-1", group="side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_A_p2
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B_p2
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A_p2
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B_p2
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter Choices.Flow1D.HCtypes HCtype_F_A_p2=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter Choices.Flow1D.HCtypes HCtype_F_B_p2=ThermoPower3.Choices.Flow1D.HCtypes.Downstream
          "Location of the hydraulic capacitance, fluid side"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter Boolean counterCurrent_A_p2=true "Counter-current flow"
          annotation (Dialog(tab="pHE-2", group="side A"));
        parameter Boolean counterCurrent_B_p2=true "Counter-current flow"
          annotation (Dialog(tab="pHE-2", group="side B"));
        parameter Boolean gasQuasiStatic=false
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;

        //Valves parameters
        parameter Real Cv_valA "Cv (US) flow coefficient, valve A"
          annotation (Dialog(group="Desuperheater A"));
        parameter SI.Pressure pnom_valA "Nominal inlet pressure, valve A"
          annotation (Dialog(group="Desuperheater A"));
        parameter SI.Pressure dpnom_valA "Nominal pressure drop, valve A"
          annotation (Dialog(group="Desuperheater A"));
        parameter SI.MassFlowRate wnom_valA "Nominal mass flowrate, valve A"
          annotation (Dialog(group="Desuperheater A"));
        parameter SI.SpecificEnthalpy hstart_valA=1e5
          "Specific enthalpy start value, valve A"
          annotation (Dialog(group="Desuperheater A"));
        parameter Real Cv_valB "Cv (US) flow coefficient, valve B"
          annotation (Dialog(group="Desuperheater B"));
        parameter SI.Pressure pnom_valB "Nominal inlet pressure, valve B"
          annotation (Dialog(group="Desuperheater B"));
        parameter SI.Pressure dpnom_valB "Nominal pressure drop, valve B"
          annotation (Dialog(group="Desuperheater B"));
        parameter SI.MassFlowRate wnom_valB "Nominal mass flowrate, valve B"
          annotation (Dialog(group="Desuperheater B"));
        parameter SI.SpecificEnthalpy hstart_valB=1e5
          "Specific enthalpy start value, valve B"
          annotation (Dialog(group="Desuperheater B"));

        ParHE pHE1(
          redeclare package FluidMedium = FluidMedium,
          redeclare package FlueGasMedium = FlueGasMedium,
          N_G=N_G_p1,
          N_F_A=N_F_A_p1,
          N_F_B=N_F_B_p1,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate_A=fluidNomFlowRate_A,
          fluidNomFlowRate_B=fluidNomFlowRate_B,
          gasNomPressure=gasNomPressure,
          fluidNomPressure_A=fluidNomPressure_A,
          fluidNomPressure_B=fluidNomPressure_B,
          exchSurface_G_A=exchSurface_G_A_p1,
          exchSurface_G_B=exchSurface_G_B_p1,
          exchSurface_F_A=exchSurface_F_A_p1,
          exchSurface_F_B=exchSurface_F_B_p1,
          gasVol=gasVol_p1,
          fluidVol_A=fluidVol_A_p1,
          fluidVol_B=fluidVol_B_p1,
          metalVol_A=metalVol_A_p1,
          metalVol_B=metalVol_B_p1,
          gamma_G_A=gamma_G_A_p1,
          gamma_G_B=gamma_G_B_p1,
          gamma_F_A=gamma_F_A_p1,
          gamma_F_B=gamma_F_B_p1,
          HCtype_F_A=HCtype_F_A_p1,
          HCtype_F_B=HCtype_F_B_p1,
          counterCurrent_A=counterCurrent_A_p1,
          counterCurrent_B=counterCurrent_B_p1,
          gasQuasiStatic=gasQuasiStatic,
          lambda=lambda,
          extSurfaceTub_A=extSurfaceTub_A_p1,
          extSurfaceTub_B=extSurfaceTub_B_p1,
          SSInit=SSInit,
          pstart_G=pstart_G_p1,
          rhomcm_A=rhomcm_A_p1,
          rhomcm_B=rhomcm_B_p1,
          FluidPhaseStart_A=FluidPhaseStart_A,
          FluidPhaseStart_B=FluidPhaseStart_B,
          pstart_F_A=pstart_F_A_p1,
          pstart_F_B=pstart_F_B_p1,
          Tstartbar_G=Tstartbar_G_p1) annotation (Placement(transformation(
                extent={{-46,28},{-26,48}}, rotation=0)));
        Water.ValveLiq valveA(
          redeclare package Medium = FluidMedium,
          CvData=ThermoPower3.Choices.Valve.CvTypes.Cv,
          Cv=Cv_valA,
          pnom=pnom_valA,
          dpnom=dpnom_valA,
          wnom=wnom_valA,
          CheckValve=true) annotation (Placement(transformation(
              origin={-26,-24},
              extent={{8,-8},{-8,8}},
              rotation=180)));
        Water.ValveLiq valveB(
          redeclare package Medium = FluidMedium,
          CvData=ThermoPower3.Choices.Valve.CvTypes.Cv,
          Cv=Cv_valB,
          pnom=pnom_valB,
          dpnom=dpnom_valB,
          wnom=wnom_valB,
          CheckValve=true) annotation (Placement(transformation(
              origin={-26,10},
              extent={{8,-8},{-8,8}},
              rotation=180)));
        Water.Mixer flowJoinA(
          redeclare package Medium = FluidMedium,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          V=0.3,
          FluidPhaseStart=FluidPhaseStart_A,
          pstart=pstart_F_A_p1) annotation (Placement(transformation(extent={{-10,
                  -18},{10,2}}, rotation=0)));
        Water.Mixer flowJoinB(
          redeclare package Medium = FluidMedium,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          V=0.3,
          FluidPhaseStart=FluidPhaseStart_B,
          pstart=pstart_F_B_p1) annotation (Placement(transformation(extent={{-10,
                  6},{10,26}}, rotation=0)));
        ParHE pHE2(
          redeclare package FluidMedium = FluidMedium,
          redeclare package FlueGasMedium = FlueGasMedium,
          N_G=N_G_p2,
          N_F_A=N_F_A_p2,
          N_F_B=N_F_B_p2,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate_A=fluidNomFlowRate_A,
          fluidNomFlowRate_B=fluidNomFlowRate_B,
          gasNomPressure=gasNomPressure,
          fluidNomPressure_A=fluidNomPressure_A,
          fluidNomPressure_B=fluidNomPressure_B,
          exchSurface_G_A=exchSurface_G_A_p2,
          exchSurface_G_B=exchSurface_G_B_p2,
          exchSurface_F_A=exchSurface_F_A_p2,
          exchSurface_F_B=exchSurface_F_B_p2,
          gasVol=gasVol_p2,
          fluidVol_A=fluidVol_A_p2,
          fluidVol_B=fluidVol_B_p2,
          metalVol_A=metalVol_A_p2,
          metalVol_B=metalVol_B_p2,
          gamma_G_A=gamma_G_A_p2,
          gamma_G_B=gamma_G_B_p2,
          gamma_F_A=gamma_F_A_p2,
          gamma_F_B=gamma_F_B_p2,
          HCtype_F_A=HCtype_F_A_p2,
          HCtype_F_B=HCtype_F_B_p2,
          counterCurrent_A=counterCurrent_A_p2,
          counterCurrent_B=counterCurrent_B_p2,
          gasQuasiStatic=gasQuasiStatic,
          lambda=lambda,
          extSurfaceTub_A=extSurfaceTub_A_p2,
          extSurfaceTub_B=extSurfaceTub_B_p2,
          SSInit=SSInit,
          pstart_G=pstart_G_p2,
          rhomcm_A=rhomcm_A_p2,
          rhomcm_B=rhomcm_B_p2,
          FluidPhaseStart_A=FluidPhaseStart_A,
          FluidPhaseStart_B=FluidPhaseStart_B,
          pstart_F_A=pstart_F_A_p2,
          pstart_F_B=pstart_F_B_p2,
          Tstartbar_G=Tstartbar_G_p2) annotation (Placement(transformation(
                extent={{26,-36},{46,-16}}, rotation=0)));
        Water.SensT intermediate_B(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{16,12},{30,26}},
                rotation=0)));
        Water.SensT intermediate_A(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{16,-12},{30,2}},
                rotation=0)));
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart_A=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart_B=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)";
      equation
        connect(pHE1.waterInB, waterInB) annotation (Line(
            points={{-32,48},{-32,54},{12,54},{12,100},{40,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(pHE1.waterInA, waterInA) annotation (Line(
            points={{-40,48},{-40,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(pHE1.gasIn, gasIn) annotation (Line(
            points={{-46,38},{-100,38},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(pHE2.gasOut, gasOut) annotation (Line(
            points={{46,-26},{100,-26},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(pHE2.gasIn, pHE1.gasOut) annotation (Line(
            points={{26,-26},{14,-26},{14,38},{-26,38}},
            color={159,159,223},
            thickness=0.5));
        connect(valveA.outlet, flowJoinA.in2) annotation (Line(
            points={{-18,-24},{-14,-24},{-14,-14},{-8,-14}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowJoinA.in1, pHE1.waterOutA) annotation (Line(
            points={{-8,-2},{-14,-2},{-14,16},{-40,16},{-40,28}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowJoinB.in1, pHE1.waterOutB) annotation (Line(
            points={{-8,22},{-32,22},{-32,28}},
            thickness=0.5,
            color={0,0,255}));
        connect(valveB.outlet, flowJoinB.in2) annotation (Line(
            points={{-18,10},{-12.95,10},{-8,10}},
            thickness=0.5,
            color={0,0,255}));
        connect(intermediate_A.outlet, pHE2.waterInA) annotation (Line(
            points={{27.2,-7.8},{32,-7.8},{32,-16}},
            thickness=0.5,
            color={0,0,255}));
        connect(intermediate_A.inlet, flowJoinA.out) annotation (Line(
            points={{18.8,-7.8},{18.8,-8},{10,-8}},
            thickness=0.5,
            color={0,0,255}));
        connect(intermediate_B.inlet, flowJoinB.out) annotation (Line(
            points={{18.8,16.2},{19.4,16.2},{19.4,16},{10,16}},
            thickness=0.5,
            color={0,0,255}));
        connect(intermediate_B.outlet, pHE2.waterInB) annotation (Line(
            points={{27.2,16.2},{27.2,16},{40,16},{40,-16}},
            thickness=0.5,
            color={0,0,255}));
        connect(waterOutB, pHE2.waterOutB) annotation (Line(
            points={{40,-100},{40,-36}},
            thickness=0.5,
            color={0,0,255}));
        connect(pHE2.waterOutA, waterOutA) annotation (Line(
            points={{32,-36},{32,-50},{-40,-50},{-40,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_intermedB, intermediate_B.T) annotation (Line(points={{101,39},
                {40,39},{40,23.2},{28.6,23.2}}, color={0,0,127}));
        connect(intermediate_A.T, T_intermedA) annotation (Line(points={{28.6,-0.8},
                {52,-0.8},{52,59},{101,59}}, color={0,0,127}));
        connect(theta_valveA, valveA.theta) annotation (Line(points={{101,-42},
                {-26,-42},{-26,-30.4}}, color={0,0,127}));
        connect(theta_valveB, valveB.theta) annotation (Line(points={{101,-63},
                {60,-63},{60,-46},{-36,-46},{-36,-10},{-26,-10},{-26,3.6}},
              color={0,0,127}));
        connect(LiquidWaterIn_A, valveA.inlet) annotation (Line(
            points={{-100,-42},{-60,-42},{-60,-24},{-34,-24}},
            thickness=0.5,
            color={0,0,255}));
        connect(LiquidWaterIn_B, valveB.inlet) annotation (Line(
            points={{-100,-70},{-70,-70},{-70,10},{-34,10}},
            thickness=0.5,
            color={0,0,255}));
        annotation (Diagram(graphics));
      end ParHE_Des;

      model HE_simp "Simplified Heat Exchanger fluid - gas"
        extends Interfaces.HeatExchanger(extSurfaceTub=exchSurface_G);

        parameter SI.CoefficientOfHeatTransfer gamma_G
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F
          "Constant heat transfer coefficient in the fluid side";
        constant Real pi=Modelica.Constants.pi;

        Water.Flow1D fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          FluidPhaseStart=FluidPhaseStart,
          pstart=pstart_F) annotation (Placement(transformation(extent={{-10,-50},
                  {10,-30}}, rotation=0)));
        Thermal.ConvHT convHT(gamma=gamma_F, N=N_F) annotation (Placement(
              transformation(extent={{-10,-30},{10,-10}}, rotation=0)));
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          WallRes=false,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2,
          Tstartbar=Tstartbar_M) annotation (Placement(transformation(extent={{
                  -10,10},{10,-10}}, rotation=0)));
        Gas.Flow1D gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          QuasiStatic=true,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          pstart=pstart_G,
          L=L,
          A=gasVol/L,
          omega=exchSurface_G/L,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,50},{12,30}}, rotation=0)));
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G) annotation (Placement(transformation(extent={{-10,10},
                  {10,30}}, rotation=0)));
        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization"));
      equation
        connect(fluidFlow.wall, convHT.side2)
          annotation (Line(points={{0,-35},{0,-23.1}}, color={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,40},{-100,40},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,40},{100,40},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(fluidFlow.outfl, waterOut) annotation (Line(
            points={{10,-40},{60,-40},{60,-100},{0,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidFlow.infl, waterIn) annotation (Line(
            points={{-10,-40},{-40,-40},{-40,100},{0,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(convHT2N.side1, gasFlow.wall)
          annotation (Line(points={{0,23},{0,35}}, color={255,127,0}));
        connect(metalTube.int, convHT.side1)
          annotation (Line(points={{0,-3},{0,-17}}, color={255,127,0}));
        connect(metalTube.ext, convHT2N.side2)
          annotation (Line(points={{0,3.1},{0,16.9}}, color={255,127,0}));
        annotation (Diagram(graphics));
      end HE_simp;

      model HE2ph_simp "Simplified Heat Exchanger fluid - gas (2phases)"
        extends Interfaces.HeatExchanger(extSurfaceTub=exchSurface_G);

        parameter SI.CoefficientOfHeatTransfer gamma_G
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F
          "Constant heat transfer coefficient in the fluid side";
        constant Real pi=Modelica.Constants.pi;

        Water.Flow1D2ph fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          FluidPhaseStart=FluidPhaseStart,
          pstart=pstart_F) annotation (Placement(transformation(extent={{-10,-50},
                  {10,-30}}, rotation=0)));
        Thermal.ConvHT convHT(gamma=gamma_F, N=N_F) annotation (Placement(
              transformation(extent={{-10,-30},{10,-10}}, rotation=0)));
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          WallRes=false,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2,
          Tstartbar=Tstartbar_M) annotation (Placement(transformation(extent={{
                  -10,10},{10,-10}}, rotation=0)));
        Gas.Flow1D gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          QuasiStatic=true,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          pstart=pstart_G,
          L=L,
          A=gasVol/L,
          omega=exchSurface_G/L,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,50},{12,30}}, rotation=0)));
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G) annotation (Placement(transformation(extent={{-10,10},
                  {10,30}}, rotation=0)));
        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart=Choices.FluidPhase.FluidPhases.TwoPhases
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization"));
      equation
        connect(fluidFlow.wall, convHT.side2)
          annotation (Line(points={{0,-35},{0,-23.1}}, color={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,40},{-100,40},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,40},{100,40},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(fluidFlow.outfl, waterOut) annotation (Line(
            points={{10,-40},{60,-40},{60,-100},{0,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidFlow.infl, waterIn) annotation (Line(
            points={{-10,-40},{-40,-40},{-40,100},{0,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(convHT2N.side1, gasFlow.wall)
          annotation (Line(points={{0,23},{0,35}}, color={255,127,0}));
        connect(metalTube.int, convHT.side1)
          annotation (Line(points={{0,-3},{0,-17}}, color={255,127,0}));
        connect(metalTube.ext, convHT2N.side2)
          annotation (Line(points={{0,3.1},{0,16.9}}, color={255,127,0}));
        annotation (Diagram(graphics));
      end HE2ph_simp;

      model ParHE_simp "Simplified parallel heat exchangers fluid - gas"
        extends Interfaces.ParallelHE(extSurfaceTub_A=exchSurface_G_A,
            extSurfaceTub_B=exchSurface_G_B);

        parameter SI.CoefficientOfHeatTransfer gamma_G_A
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B
          "Constant heat transfer coefficient in the gas side"
          annotation (Dialog(group="side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(group="side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B
          "Constant heat transfer coefficient in the fluid side"
          annotation (Dialog(group="side B"));
        constant Real pi=Modelica.Constants.pi;

        ConvParallel convParallel(
          N=N_G,
          As=exchSurface_G_A + exchSurface_G_B,
          Aa=exchSurface_G_A,
          Ab=exchSurface_G_B) annotation (Placement(transformation(extent={{-10,
                  16},{10,36}}, rotation=0)));
        Water.Flow1D fluidAFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          A=(fluidVol_A*4/exchSurface_F_A)^2/4*pi,
          omega=fluidVol_A*4/exchSurface_F_A*pi,
          Dhyd=fluidVol_A*4/exchSurface_F_A,
          wnom=fluidNomFlowRate_A,
          FluidPhaseStart=FluidPhaseStart_A,
          pstart=pstart_F_A) annotation (Placement(transformation(extent={{-38,
                  -52},{-18,-32}}, rotation=0)));
        Thermal.ConvHT convHT_A(N=N_F_A, gamma=gamma_F_A) annotation (Placement(
              transformation(extent={{-38,-30},{-18,-10}}, rotation=0)));
        Thermal.MetalTube metalTube_A(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          rint=fluidVol_A*4/exchSurface_F_A/2,
          WallRes=false,
          rext=(metalVol_A + fluidVol_A)*4/extSurfaceTub_A/2,
          rhomcm=rhomcm_A,
          Tstartbar=Tstartbar_M_A) annotation (Placement(transformation(extent=
                  {{-38,6},{-18,-14}}, rotation=0)));
        Gas.Flow1D gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          QuasiStatic=true,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          pstart=pstart_G,
          L=L,
          A=gasVol/L,
          omega=(exchSurface_G_A + exchSurface_G_B)/L,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,64},{12,44}}, rotation=0)));
        Water.Flow1D fluidBFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          N=N_F_B,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          A=(fluidVol_B*4/exchSurface_F_B)^2/4*pi,
          omega=fluidVol_B*4/exchSurface_F_B*pi,
          Dhyd=fluidVol_B*4/exchSurface_F_B,
          wnom=fluidNomFlowRate_B,
          FluidPhaseStart=FluidPhaseStart_B,
          pstart=pstart_F_B) annotation (Placement(transformation(extent={{38,-52},
                  {18,-32}}, rotation=0)));
        Thermal.ConvHT convHT_B(N=N_F_B, gamma=gamma_F_B) annotation (Placement(
              transformation(extent={{18,-30},{38,-10}}, rotation=0)));
        Thermal.MetalTube metalTube_B(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          rint=fluidVol_B*4/exchSurface_F_B/2,
          N=N_F_B,
          WallRes=false,
          rext=(metalVol_B + fluidVol_B)*4/extSurfaceTub_B/2,
          rhomcm=rhomcm_B,
          Tstartbar=Tstartbar_M_B) annotation (Placement(transformation(extent=
                  {{18,6},{38,-14}}, rotation=0)));
        Thermal.ConvHT2N convHT2N_A(
          N1=N_G,
          N2=N_F_A,
          gamma=gamma_G_A) annotation (Placement(transformation(extent={{-38,10},
                  {-18,30}}, rotation=0)));
        Thermal.ConvHT2N convHT2N_B(
          N1=N_G,
          N2=N_F_B,
          gamma=gamma_G_B) annotation (Placement(transformation(extent={{18,10},
                  {38,30}}, rotation=0)));
        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart_A=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization", group="side A"));
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart_B=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization", group="side B"));
      equation
        connect(convHT_A.side2, fluidAFlow.wall)
          annotation (Line(points={{-28,-23.1},{-28,-37}}, color={255,127,0}));
        connect(convHT_B.side2, fluidBFlow.wall)
          annotation (Line(points={{28,-23.1},{28,-37}}, color={255,127,0}));
        connect(fluidBFlow.outfl, waterOutB) annotation (Line(
            points={{18,-42},{8,-42},{8,-100},{40,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidAFlow.outfl, waterOutA) annotation (Line(
            points={{-18,-42},{-8,-42},{-8,-100},{-40,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidAFlow.infl, waterInA) annotation (Line(
            points={{-38,-42},{-50,-42},{-50,100},{-40,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidBFlow.infl, waterInB) annotation (Line(
            points={{38,-42},{52,-42},{52,100},{40,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,54},{100,54},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,54},{-100,54},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(convParallel.source, gasFlow.wall)
          annotation (Line(points={{0,33},{0,49}}, color={255,127,0}));
        connect(convHT2N_A.side1, convParallel.objectA) annotation (Line(points=
               {{-28,23},{-28,36},{-14,36},{-14,6},{-6,6},{-6,23}}, color={255,
                127,0}));
        connect(convParallel.objectB, convHT2N_B.side1) annotation (Line(points=
               {{6,23},{6,6},{14,6},{14,36},{28,36},{28,23}}, color={255,127,0}));
        connect(metalTube_A.int, convHT_A.side1)
          annotation (Line(points={{-28,-7},{-28,-17}}, color={255,127,0}));
        connect(metalTube_A.ext, convHT2N_A.side2)
          annotation (Line(points={{-28,-0.9},{-28,16.9}}, color={255,127,0}));
        connect(convHT_B.side1, metalTube_B.int)
          annotation (Line(points={{28,-17},{28,-7}}, color={255,127,0}));
        connect(metalTube_B.ext, convHT2N_B.side2)
          annotation (Line(points={{28,-0.9},{28,16.9}}, color={255,127,0}));
        annotation (Diagram(graphics));
      end ParHE_simp;

      model HEhtc_f
        "Heat Exchanger fluid - gas, with variable heat transfer coefficient only fluid side"
        extends Interfaces.HeatExchanger;

        parameter SI.CoefficientOfHeatTransfer gamma_nom_G
          "Nominal h.t.c. coefficient gas side";
        parameter Real kw_G
          "Exponent of the mass flow rate in the h.t.c. correlation gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F
          "Constant heat transfer coefficient in the fluid side";
        parameter Boolean gasQuasiStatic=false
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        parameter Boolean counterCurrent=true "Counter-current flow";
        constant Real pi=Modelica.Constants.pi;

        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          WallRes=false,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2,
          Tstartbar=Tstartbar_M) annotation (Placement(transformation(extent={{
                  -10,-4},{10,-24}}, rotation=0)));
        FlowGas1Dhtc gasFlow(
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          N=N_G,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          pstart=pstart_G,
          QuasiStatic=gasQuasiStatic,
          L=L,
          A=gasVol/L,
          omega=exchSurface_G/L,
          gamma_nom=gamma_nom_G,
          kw=kw_G,
          Tstartbar=Tstartbar_G) annotation (Placement(transformation(extent={{
                  -12,66},{12,46}}, rotation=0)));
        Thermal.CounterCurrent cC(counterCurrent=counterCurrent, N=N_F)
          annotation (Placement(transformation(extent={{-10,-8},{10,12}},
                rotation=0)));
        Thermal.HeatFlowDistribution heatFlowDistribution(
          N=N_F,
          A1=exchSurface_G,
          A2=extSurfaceTub) annotation (Placement(transformation(extent={{-10,8},
                  {10,28}}, rotation=0)));
        Water.Flow1D fluidFlow_Extension(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          FluidPhaseStart=FluidPhaseStart,
          pstart=pstart_F) annotation (Placement(transformation(extent={{-10,-56},
                  {10,-36}}, rotation=0)));
        Thermal.ConvHT convHT_htc(N=N_F, gamma=gamma_F) annotation (Placement(
              transformation(extent={{-10,-20},{10,-40}}, rotation=0)));
        Thermal.ConvHT2N_htc convHT2N(N1=N_G, N2=N_F) annotation (Placement(
              transformation(extent={{-10,24},{10,44}}, rotation=0)));
        final parameter SI.Distance L=1 "Tube length";
        parameter Choices.FluidPhase.FluidPhases FluidPhaseStart=Choices.FluidPhase.FluidPhases.Liquid
          "Fluid phase (only for initialization!)"
          annotation (Dialog(tab="Initialization"));
      equation
        connect(gasFlow.infl, gasIn) annotation (Line(
            points={{-12,56},{-100,56},{-100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(gasFlow.outfl, gasOut) annotation (Line(
            points={{12,56},{100,56},{100,0}},
            color={159,159,223},
            thickness=0.5));
        connect(heatFlowDistribution.side2, cC.side1)
          annotation (Line(points={{0,14.9},{0,5}}, color={255,127,0}));
        connect(fluidFlow_Extension.infl, waterIn) annotation (Line(
            points={{-10,-46},{-40,-46},{-40,100},{0,100}},
            thickness=0.5,
            color={0,0,255}));
        connect(fluidFlow_Extension.outfl, waterOut) annotation (Line(
            points={{10,-46},{40,-46},{40,-100},{0,-100}},
            thickness=0.5,
            color={0,0,255}));
        connect(convHT2N.side2, heatFlowDistribution.side1)
          annotation (Line(points={{0,30.9},{0,21}}, color={255,127,0}));
        connect(metalTube.ext, cC.side2)
          annotation (Line(points={{0,-10.9},{0,-1.1}}, color={255,127,0}));
        connect(convHT2N.side1, gasFlow.wall) annotation (Line(
            points={{0,37},{0,51}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(convHT_htc.side2, metalTube.int) annotation (Line(
            points={{0,-26.9},{0,-17}},
            color={255,127,0},
            smooth=Smooth.None));
        connect(fluidFlow_Extension.wall, convHT_htc.side1) annotation (Line(
            points={{0,-41},{0,-33}},
            color={255,127,0},
            smooth=Smooth.None));
        annotation (Diagram(graphics));
      end HEhtc_f;

      model DrumSensors
        extends Water.Drum;
        Modelica.Blocks.Interfaces.RealOutput p_out "Pressure sensor output"
          annotation (Placement(transformation(extent={{-26,64},{-46,84}},
                rotation=0)));
        Modelica.Blocks.Interfaces.RealOutput y_out "Level sensor output"
          annotation (Placement(transformation(extent={{-58,30},{-78,50}},
                rotation=0)));
      equation
        y_out = y;
        p_out = p;
        annotation (Icon(graphics={Text(
                      extent={{-76,102},{-4,82}},
                      lineColor={0,0,0},
                      textString="p"),Text(
                      extent={{-106,70},{-34,50}},
                      lineColor={0,0,0},
                      textString="y")}), Diagram(graphics));
      end DrumSensors;

      model Flow1Dhtc
        "Extension of the Water.Flow1D for fluid flow model with variable heat transfer coefficient"
        extends ThermoPower3.Water.Flow1D(redeclare ThermoPower3.Thermal.DHThtc
            wall);
        parameter SI.CoefficientOfHeatTransfer gamma_nom
          "Nominal h.t.c. coefficient";
        parameter Real kw
          "Exponent of the mass flow rate in the h.t.c. correlation";
      equation
        for j in 1:N loop
          wall.gamma[j] = homotopy(gamma_nom*noEvent(abs(infl.m_flow/wnom)^kw),
            gamma_nom);
        end for;
        annotation (Diagram(graphics));
      end Flow1Dhtc;

      model Flow1D2phhtc
        "Extension of the Water.Flow1D2ph for fluid flow model with variable heat transfer coefficient"
        extends ThermoPower3.Water.Flow1D2ph(redeclare
            ThermoPower3.Thermal.DHThtc wall);
        parameter SI.CoefficientOfHeatTransfer gamma_nom
          "Nominal h.t.c. coefficient";
        parameter Real kw
          "Exponent of the mass flow rate in the h.t.c. correlation";
      equation
        for j in 1:N loop
          wall.gamma[j] = homotopy(gamma_nom*noEvent(abs(infl.m_flow/wnom)^kw),
            gamma_nom);
        end for;
        annotation (Diagram(graphics));
      end Flow1D2phhtc;

      model FlowGas1Dhtc
        "Extension of the Gas.Flow1D for fluid flow model with variable heat transfer coefficient"
        extends Gas.Flow1D(redeclare ThermoPower3.Thermal.DHThtc wall);
        parameter SI.CoefficientOfHeatTransfer gamma_nom
          "Nominal h.t.c. coefficient";
        parameter Real kw
          "Exponent of the mass flow rate in the h.t.c. correlation";
      equation
        for j in 1:N loop
          wall.gamma[j] = homotopy(gamma_nom*noEvent(abs(infl.m_flow/wnom)^kw),
            gamma_nom);
        end for;
        annotation (Diagram(graphics));
      end FlowGas1Dhtc;

      model ConvParallel
        "Convective heat transfer between one source and two objects in parallel"
        import Modelica.SIunits.*;
        parameter Integer N=2 "Number of Nodes";
        parameter Area As=Aa + Ab "Area of source" annotation (Evaluate=true);
        parameter Area Aa=1 "Area of object a" annotation (Evaluate=true);
        parameter Area Ab=1 "Area of object b" annotation (Evaluate=true);
        ThermoPower3.Thermal.DHT source(N=N) annotation (Placement(
              transformation(extent={{-40,60},{40,80}}, rotation=0)));
        ThermoPower3.Thermal.DHT objectA(N=N) annotation (Placement(
              transformation(extent={{-100,-40},{-20,-20}}, rotation=0)));
        ThermoPower3.Thermal.DHT objectB(N=N) annotation (Placement(
              transformation(extent={{20,-40},{100,-20}}, rotation=0)));

      equation
        source.phi*As + objectA.phi*Aa + objectB.phi*Ab = zeros(N)
          "Energy balance";
        source.T = objectA.T;
        source.T = objectB.T;
        annotation (
          Icon(graphics={Text(
                      extent={{-100,-42},{-20,-80}},
                      lineColor={191,95,0},
                      textString="A"),Rectangle(
                      extent={{-100,60},{100,-20}},
                      lineColor={0,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Forward),Line(
                      points={{-8,60},{-60,-20}},
                      color={0,0,0},
                      thickness=0.5),Line(
                      points={{-56,-2},{-60,-20},{-44,-12}},
                      color={0,0,0},
                      thickness=0.5),Line(
                      points={{60,-2},{62,-20},{48,-8}},
                      color={0,0,0},
                      thickness=0.5),Line(
                      points={{10,60},{62,-20}},
                      color={0,0,0},
                      thickness=0.5),Line(
                      points={{26,50},{10,60},{12,42}},
                      color={0,0,0},
                      thickness=0.5),Line(
                      points={{-24,52},{-8,60},{-12,44}},
                      color={0,0,0},
                      thickness=0.5),Text(
                      extent={{-110,-74},{112,-100}},
                      lineColor={191,95,0},
                      textString="%name"),Text(
                      extent={{20,-40},{100,-80}},
                      lineColor={191,95,0},
                      textString="B")}),
          Documentation(info="<HTML>
<p>The model connected to the <tt>source</tt> connector exchanges power \"in parallel\" with the models connected to the <tt>objectA</tt> and <tt>objectB</tt> connectors.
</HTML>", revisions=""),
          Diagram(graphics));
      end ConvParallel;

      model BaseReader_water
        "Base reader for the visualization of the state in the simulation (water)"
        replaceable package Medium = Water.StandardWater constrainedby
          Modelica.Media.Interfaces.PartialPureSubstance "Medium model";
        parameter Boolean allowFlowReversal=system.allowFlowReversal
          "= true to allow flow reversal, false restricts to design direction";
        outer ThermoPower3.System system "System wide properties";

        Water.FlangeA inlet(redeclare package Medium = Medium, m_flow(min=if
                allowFlowReversal then -Modelica.Constants.inf else 0))
          annotation (Placement(transformation(extent={{-80,-20},{-40,20}},
                rotation=0)));
        Water.FlangeB outlet(redeclare package Medium = Medium, m_flow(max=if
                allowFlowReversal then +Modelica.Constants.inf else 0))
          annotation (Placement(transformation(extent={{40,-20},{80,20}},
                rotation=0)));
      equation
        inlet.m_flow + outlet.m_flow = 0 "Mass balance";
        inlet.p = outlet.p "No pressure drop";

        // Boundary conditions
        inlet.h_outflow = inStream(outlet.h_outflow);
        inStream(inlet.h_outflow) = outlet.h_outflow;
        annotation (
          Diagram(graphics),
          Icon(graphics={Polygon(
                      points={{-80,0},{0,32},{80,0},{0,-32},{-80,0}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-80,20},{80,-20}},
                      lineColor={255,255,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid,
                      textString="S")}),
          Documentation(info="<HTML>
<p>This component can be inserted in a hydraulic circuit to measure the temperature of the fluid flowing through it.
<p>Flow reversal is supported.
</HTML>", revisions="<html>
<ul>
<li><i>16 Dec 2004</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Standard medium definition added.</li>
<li><i>1 Jul 2004</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Adapted to Modelica.Media.</li>
<li><i>1 Oct 2003</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       First release.</li>
</ul>
</html>"));
      end BaseReader_water;

      model StateReader_water
        "State reader for the visualization of the state in the simulation (water)"
        extends ThermoPower3.PowerPlants.HRSG.Components.BaseReader_water;
        SI.Temperature T "Temperature";
        SI.Pressure p "Pressure";
        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.MassFlowRate w "Mass flow rate";
        Medium.ThermodynamicState fluidState "Thermodynamic state of the fluid";
      equation
        // Set fluid state
        p = inlet.p;
        h = homotopy(if not allowFlowReversal then inStream(inlet.h_outflow)
           else actualStream(inlet.h_outflow), inStream(inlet.h_outflow));
        fluidState = Medium.setState_ph(p, h);
        T = Medium.temperature(fluidState);
        w = inlet.m_flow;
      end StateReader_water;

      model BaseReader_gas
        "Base reader for the visualization of the state in the simulation (gas)"
        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium;
        parameter Boolean allowFlowReversal=system.allowFlowReversal
          "= true to allow flow reversal, false restricts to design direction";
        outer ThermoPower3.System system "System wide properties";
        Gas.FlangeA inlet(redeclare package Medium = Medium, m_flow(min=if
                allowFlowReversal then -Modelica.Constants.inf else 0))
          annotation (Placement(transformation(extent={{-80,-20},{-40,20}},
                rotation=0)));
        Gas.FlangeB outlet(redeclare package Medium = Medium, m_flow(max=if
                allowFlowReversal then +Modelica.Constants.inf else 0))
          annotation (Placement(transformation(extent={{40,-20},{80,20}},
                rotation=0)));
      equation
        inlet.m_flow + outlet.m_flow = 0 "Mass balance";
        inlet.p = outlet.p "Momentum balance";
        // Energy balance
        inlet.h_outflow = inStream(outlet.h_outflow);
        inStream(inlet.h_outflow) = outlet.h_outflow;
        // Independent composition mass balances
        inlet.Xi_outflow = inStream(outlet.Xi_outflow);
        inStream(inlet.Xi_outflow) = outlet.Xi_outflow;
        annotation (Diagram(graphics), Icon(graphics={Polygon(
                      points={{-80,0},{0,30},{80,0},{0,-30},{-80,0}},
                      lineColor={170,170,255},
                      fillColor={170,170,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-80,20},{80,-20}},
                      lineColor={255,255,255},
                      fillColor={170,170,255},
                      fillPattern=FillPattern.Solid,
                      textString="S")}));
      end BaseReader_gas;

      model StateReader_gas
        "State reader for the visualization of the state in the simulation (gas)"
        extends BaseReader_gas;
        Medium.BaseProperties gas;
        SI.Temperature T "Temperature";
        SI.Pressure p "Pressure";
        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.MassFlowRate w "Mass flow rate";

      equation
        // Set gas properties
        inlet.p = gas.p;

        gas.h = homotopy(if not allowFlowReversal then inStream(inlet.h_outflow)
           else actualStream(inlet.h_outflow), inStream(inlet.h_outflow));
        gas.Xi = homotopy(if not allowFlowReversal then inStream(inlet.Xi_outflow)
           else actualStream(inlet.Xi_outflow), inStream(inlet.Xi_outflow));

        T = gas.T;
        p = gas.p;
        h = gas.h;
        w = inlet.m_flow;
      end StateReader_gas;

      model PrescribedSpeedPump "Prescribed speed pump"
        replaceable package WaterMedium =
            Modelica.Media.Interfaces.PartialTwoPhaseMedium;
        parameter SI.VolumeFlowRate q_nom[3] "Nominal volume flow rates";
        parameter SI.Height head_nom[3] "Nominal heads";
        parameter Integer Np0=1 "Nominal number of pumps in parallel";
        parameter SI.Volume V=0 "Pump Internal Volume";
        parameter SI.Density rho0 "Nominal density";
        parameter SI.Conversions.NonSIunits.AngularVelocity_rpm n0
          "Nominal rpm";
        parameter SI.Pressure nominalOutletPressure "Nominal outlet pressure";
        parameter SI.Pressure nominalInletPressure "Nominal inlet pressure";
        parameter SI.MassFlowRate nominalFlow "Nominal mass flow rate";
        parameter SI.SpecificEnthalpy hstart=1e5
          "Fluid Specific Enthalpy Start Value"
          annotation (Dialog(tab="Initialization"));
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization"));
        function flowCharacteristic =
            ThermoPower3.Functions.PumpCharacteristics.quadraticFlow (q_nom=
                q_nom, head_nom=head_nom);

        Water.FlangeA inlet(redeclare package Medium = WaterMedium) annotation (
           Placement(transformation(extent={{-120,-20},{-80,20}}, rotation=0)));
        Water.FlangeA outlet(redeclare package Medium = WaterMedium)
          annotation (Placement(transformation(extent={{80,-20},{120,20}},
                rotation=0)));
        Water.Pump feedWaterPump(
          redeclare package Medium = WaterMedium,
          redeclare function flowCharacteristic = flowCharacteristic,
          n0=n0,
          hstart=hstart,
          Np0=Np0,
          rho0=rho0,
          V=V,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          dp0=nominalOutletPressure - nominalInletPressure,
          wstart=nominalFlow,
          w0=nominalFlow) annotation (Placement(transformation(extent={{-40,-24},
                  {0,16}}, rotation=0)));
        Modelica.Blocks.Interfaces.RealInput pumpSpeed_rpm annotation (
            Placement(transformation(extent={{-92,40},{-52,80}}, rotation=0),
              iconTransformation(extent={{-92,40},{-52,80}})));

      equation
        connect(inlet, feedWaterPump.infl) annotation (Line(
            points={{-100,0},{-67,0},{-36,0}},
            thickness=0.5,
            color={0,0,255}));
        connect(pumpSpeed_rpm, feedWaterPump.in_n) annotation (Line(points={{-72,
                60},{-25.2,60},{-25.2,12}}, color={0,0,127}));
        connect(outlet, feedWaterPump.outfl) annotation (Line(
            points={{100,0},{10,0},{10,10},{-8,10}},
            thickness=0.5,
            color={0,0,255}));
        annotation (Icon(graphics={
              Text(
                extent={{-100,-118},{100,-144}},
                lineColor={0,0,255},
                textString="%name"),
              Ellipse(
                extent={{-80,80},{80,-80}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere),
              Polygon(
                points={{-40,40},{-40,-40},{50,0},{-40,40}},
                lineColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={255,255,255})}), Diagram(graphics));
      end PrescribedSpeedPump;

      model PumpControlledFlowRate "Pump with flow rate control"
        import ThermoPower3;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialTwoPhaseMedium;

        parameter SI.VolumeFlowRate q_nom[3] "Nominal volume flow rates";
        parameter SI.Height head_nom[3] "Nominal heads";
        parameter Integer Np0=1 "Nominal number of pumps in parallel";
        parameter SI.Volume V=0 "Pump Internal Volume";
        parameter SI.Density rho0 "Nominal density";
        parameter SI.Conversions.NonSIunits.AngularVelocity_rpm n0
          "Nominal rpm";
        parameter SI.Pressure nominalOutletPressure "Nominal outlet pressure";
        parameter SI.Pressure nominalInletPressure "Nominal inlet pressure";
        parameter SI.MassFlowRate nominalFlow "Nominal mass flow rate";
        parameter SI.SpecificEnthalpy hstart=1e5
          "Fluid Specific Enthalpy Start Value"
          annotation (Dialog(tab="Initialization"));
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization"));

        //PID for flow rate control
        parameter Real Kp=4 "Proportional gain (normalised units)"
          annotation (Dialog(tab="PID"));
        parameter SI.Time Ti=200 "Integral time" annotation (Dialog(tab="PID"));
        parameter SI.Time Td=0 "Derivative time" annotation (Dialog(tab="PID"));
        parameter Real PVmin=-1 "Minimum value of process variable for scaling"
          annotation (Dialog(tab="PID"));
        parameter Real PVmax=1 "Maximum value of process variable for scaling"
          annotation (Dialog(tab="PID"));
        parameter Real CSmin=500 "Minimum value of control signal for scaling"
          annotation (Dialog(tab="PID"));
        parameter Real CSmax=2500 "Maximum value of control signal for scaling"
          annotation (Dialog(tab="PID"));
        parameter Real PVstart=0.5 "Start value of PV (scaled)"
          annotation (Dialog(tab="PID"));
        parameter Real CSstart=0.5 "Start value of CS (scaled)"
          annotation (Dialog(tab="PID"));
        parameter SI.Time T_filter=1 "Time Constant of the filter"
          annotation (Dialog(tab="PID"));

      public
        ThermoPower3.PowerPlants.HRSG.Components.PrescribedSpeedPump pump(
          redeclare package WaterMedium = FluidMedium,
          q_nom=q_nom,
          head_nom=head_nom,
          n0=n0,
          hstart=hstart,
          Np0=Np0,
          V=V,
          rho0=rho0,
          nominalOutletPressure=nominalOutletPressure,
          nominalInletPressure=nominalInletPressure,
          nominalFlow=nominalFlow,
          SSInit=SSInit) annotation (Placement(transformation(
              origin={-24,0},
              extent={{16,16},{-16,-16}},
              rotation=180)));
        ThermoPower3.Water.SensW feed_w(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={30,4},
              extent={{10,10},{-10,-10}},
              rotation=180)));
        ThermoPower3.Water.FlangeA inlet(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-120,-20},{-80,20}},
                rotation=0)));
        ThermoPower3.Water.FlangeB outlet(redeclare package Medium =
              FluidMedium) annotation (Placement(transformation(extent={{80,-20},
                  {120,20}}, rotation=0)));
        Modelica.Blocks.Interfaces.RealInput setpoint_FlowRate annotation (
            Placement(transformation(extent={{-120,54},{-88,86}}, rotation=0)));
        ThermoPower3.PowerPlants.Control.PID pID(
          Kp=Kp,
          Ti=Ti,
          Td=Td,
          PVmin=PVmin,
          PVmax=PVmax,
          CSmin=CSmin,
          CSmax=CSmax,
          PVstart=PVstart,
          CSstart=CSstart,
          steadyStateInit=SSInit) annotation (Placement(transformation(
              origin={0,50},
              extent={{-10,10},{10,-10}},
              rotation=180)));
        Modelica.Blocks.Continuous.FirstOrder firstOrder(
          T=T_filter,
          y_start=n0,
          initType=if SSInit then Modelica.Blocks.Types.Init.SteadyState else
              Modelica.Blocks.Types.Init.NoInit) annotation (Placement(
              transformation(extent={{-26,40},{-46,60}}, rotation=0)));

      equation
        connect(pID.PV, feed_w.w) annotation (Line(points={{10,46},{60,46},{60,
                10},{38,10}}, color={0,0,127}));
        connect(pID.SP, setpoint_FlowRate) annotation (Line(points={{10,54},{20,
                54},{20,70},{-104,70}}, color={0,0,127}));
        connect(firstOrder.u, pID.CS)
          annotation (Line(points={{-24,50},{-10,50}}, color={0,0,127}));
        connect(firstOrder.y, pump.pumpSpeed_rpm) annotation (Line(points={{-47,
                50},{-60,50},{-60,9.6},{-35.52,9.6}}, color={0,0,127}));
        connect(outlet, feed_w.outlet) annotation (Line(
            points={{100,0},{68,0},{68,-8.88178e-016},{36,-8.88178e-016}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(feed_w.inlet, pump.outlet) annotation (Line(
            points={{24,8.88178e-016},{8,8.88178e-016},{8,-1.95943e-015},{-8,-1.95943e-015}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));

        connect(pump.inlet, inlet) annotation (Line(
            points={{-40,1.95943e-015},{-66,1.95943e-015},{-66,0},{-100,0}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,255},
                      fillColor={240,240,240},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-100,-118},{100,-144}},
                      lineColor={0,0,255},
                      textString="%name"),Ellipse(
                      extent={{-62,60},{58,-60}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere),Polygon(
                      points={{-32,32},{-32,-28},{46,0},{-32,32}},
                      lineColor={0,0,0},
                      pattern=LinePattern.None,
                      fillPattern=FillPattern.HorizontalCylinder,
                      fillColor={255,255,255}),Rectangle(
                      extent={{-88,90},{-48,50}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-86,88},{-50,52}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid,
                      textString="C"),Line(points={{-48,70},{-2,70},{-2,60}},
                color={0,0,127}),Line(
                      points={{-62,0},{-80,0}},
                      color={0,0,255},
                      thickness=0.5),Line(points={{-70,0},{-70,50}}, color={0,0,
                255}),Polygon(
                      points={{-70,46},{-72,40},{-68,40},{-70,46}},
                      lineColor={0,0,255},
                      lineThickness=0.5,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-30,72},{-30,68},{-24,70},{-30,72}},
                      lineColor={0,0,127},
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid)}), Diagram(graphics));
      end PumpControlledFlowRate;

      model PumpFilter "Pump with filter"
        import ThermoPower3;
        replaceable package FluidMedium = ThermoPower3.Water.StandardWater
          constrainedby Modelica.Media.Interfaces.PartialTwoPhaseMedium;

        parameter SI.VolumeFlowRate q_nom[3] "Nominal volume flow rates";
        parameter SI.Height head_nom[3] "Nominal heads";
        parameter Integer Np0=1 "Nominal number of pumps in parallel";
        parameter SI.Volume V=0 "Pump Internal Volume";
        parameter SI.Density rho0 "Nominal density";
        parameter SI.Conversions.NonSIunits.AngularVelocity_rpm n0
          "Nominal rpm";
        parameter SI.Pressure nominalOutletPressure "Nominal outlet pressure";
        parameter SI.Pressure nominalInletPressure "Nominal inlet pressure";
        parameter SI.MassFlowRate nominalFlow "Nominal mass flow rate";
        parameter SI.Time T_filter=1 "Time Constant of the filter"
          annotation (Dialog(group="Filter"));
        parameter SI.SpecificEnthalpy hstart=1e5
          "Fluid Specific Enthalpy Start Value"
          annotation (Dialog(tab="Initialization"));
        parameter Boolean SSInit=false "Steady-state initialization"
          annotation (Dialog(tab="Initialization"));

      public
        ThermoPower3.PowerPlants.HRSG.Components.PrescribedSpeedPump pump(
          redeclare package WaterMedium = FluidMedium,
          q_nom=q_nom,
          head_nom=head_nom,
          n0=n0,
          hstart=hstart,
          Np0=Np0,
          V=V,
          rho0=rho0,
          nominalOutletPressure=nominalOutletPressure,
          nominalInletPressure=nominalInletPressure,
          nominalFlow=nominalFlow,
          SSInit=SSInit) annotation (Placement(transformation(
              origin={-4,0},
              extent={{16,16},{-16,-16}},
              rotation=180)));
        ThermoPower3.Water.Flange inlet(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-120,-20},{-80,20}},
                rotation=0)));
        ThermoPower3.Water.Flange outlet(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{80,-20},{120,20}},
                rotation=0)));
        Modelica.Blocks.Interfaces.RealInput setpoint_FlowRate annotation (
            Placement(transformation(extent={{-120,54},{-88,86}}, rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder firstOrder(
          T=T_filter,
          y_start=n0,
          initType=if SSInit then Modelica.Blocks.Types.Init.SteadyState else
              Modelica.Blocks.Types.Init.NoInit) annotation (Placement(
              transformation(extent={{-10,40},{-30,60}}, rotation=0)));
      equation
        connect(firstOrder.y, pump.pumpSpeed_rpm) annotation (Line(points={{-31,
                50},{-60,50},{-60,9.6},{-15.52,9.6}}, color={0,0,127}));
        connect(firstOrder.u, setpoint_FlowRate) annotation (Line(points={{-8,
                50},{20,50},{20,70},{-104,70}}, color={0,0,127}));
        connect(pump.inlet, inlet) annotation (Line(
            points={{-20,1.95943e-015},{-59,1.95943e-015},{-59,0},{-100,0}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(pump.outlet, outlet) annotation (Line(
            points={{12,-1.95943e-015},{58,-1.95943e-015},{58,0},{100,0}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,255},
                      fillColor={240,240,240},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-100,-118},{100,-144}},
                      lineColor={0,0,255},
                      textString="%name"),Ellipse(
                      extent={{-62,60},{58,-60}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere),Polygon(
                      points={{-32,32},{-32,-28},{46,0},{-32,32}},
                      lineColor={0,0,0},
                      pattern=LinePattern.None,
                      fillPattern=FillPattern.HorizontalCylinder,
                      fillColor={255,255,255}),Rectangle(
                      extent={{-88,90},{-48,50}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-86,88},{-50,52}},
                      lineColor={0,0,255},
                      fillColor={170,213,255},
                      fillPattern=FillPattern.Solid,
                      textString="F"),Line(points={{-48,70},{-2,70},{-2,60}},
                color={0,0,127}),Line(
                      points={{-62,0},{-80,0}},
                      color={0,0,255},
                      thickness=0.5),Polygon(
                      points={{-30,72},{-30,68},{-24,70},{-30,72}},
                      lineColor={0,0,127},
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid)}), Diagram(graphics));
      end PumpFilter;
    end Components;

    package Control
      partial model InterfacesControl "Base of class for control"

        Buses.Sensors SensorsBus annotation (Placement(transformation(extent={{
                  -120,-20},{-80,20}}, rotation=0)));
        Buses.Actuators ActuatorsBus annotation (Placement(transformation(
                extent={{80,-20},{120,20}}, rotation=0)));
        annotation (Icon(graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,0},
                      fillColor={240,240,240},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-80,80},{80,-80}},
                      lineColor={0,0,0},
                      textString="C")}), Diagram(graphics));
      end InterfacesControl;

      model levelsControl "PID controllers for levels control"
        extends InterfacesControl;

        //PID for level HP control
        parameter Real Kp_levelHP=3 "Proportional gain (normalised units)"
          annotation (Dialog(tab="PID - level HP"));
        parameter SI.Time Ti_levelHP=400 "Integral time"
          annotation (Dialog(tab="PID - level HP"));
        parameter SI.Time Td_levelHP=0 "Derivative time"
          annotation (Dialog(tab="PID - level HP"));
        parameter Real PVmin_levelHP=-1
          "Minimum value of process variable for scaling"
          annotation (Dialog(tab="PID - level HP"));
        parameter Real PVmax_levelHP=1
          "Maximum value of process variable for scaling"
          annotation (Dialog(tab="PID - level HP"));
        parameter Real CSmin_levelHP=30
          "Minimum value of control signal for scaling"
          annotation (Dialog(tab="PID - level HP"));
        parameter Real CSmax_levelHP=100
          "Maximum value of control signal for scaling"
          annotation (Dialog(tab="PID - level HP"));
        parameter Real PVstart_levelHP=0.5 "Start value of PV (scaled)"
          annotation (Dialog(tab="PID - level HP"));
        parameter Real CSstart_levelHP=0.5 "Start value of CS (scaled)"
          annotation (Dialog(tab="PID - level HP"));
        parameter SI.Length setPoint_levelHP=0 "Set point level of HP drum";

        //PID for level IP control
        parameter Real Kp_levelIP=3 "Proportional gain (normalised units)"
          annotation (Dialog(tab="PID - level IP"));
        parameter SI.Time Ti_levelIP=600 "Integral time"
          annotation (Dialog(tab="PID - level IP"));
        parameter SI.Time Td_levelIP=0 "Derivative time"
          annotation (Dialog(tab="PID - level IP"));
        parameter Real PVmin_levelIP=-1
          "Minimum value of process variable for scaling"
          annotation (Dialog(tab="PID - level IP"));
        parameter Real PVmax_levelIP=1
          "Maximum value of process variable for scaling"
          annotation (Dialog(tab="PID - level IP"));
        parameter Real CSmin_levelIP=8
          "Minimum value of control signal for scaling"
          annotation (Dialog(tab="PID - level IP"));
        parameter Real CSmax_levelIP=20
          "Maximum value of control signal for scaling"
          annotation (Dialog(tab="PID - level IP"));
        parameter Real PVstart_levelIP=0.5 "Start value of PV (scaled)"
          annotation (Dialog(tab="PID - level IP"));
        parameter Real CSstart_levelIP=0.5 "Start value of CS (scaled)"
          annotation (Dialog(tab="PID - level IP"));
        parameter SI.Length setPoint_levelIP=0 "Set point level of IP drum";

        //PID for level LP control
        parameter Real Kp_levelLP=3 "Proportional gain (normalised units)"
          annotation (Dialog(tab="PID - level LP"));
        parameter SI.Time Ti_levelLP=800 "Integral time"
          annotation (Dialog(tab="PID - level LP"));
        parameter SI.Time Td_levelLP=0 "Derivative time"
          annotation (Dialog(tab="PID - level LP"));
        parameter Real PVmin_levelLP=-1
          "Minimum value of process variable for scaling"
          annotation (Dialog(tab="PID - level LP"));
        parameter Real PVmax_levelLP=1
          "Maximum value of process variable for scaling"
          annotation (Dialog(tab="PID - level LP"));
        parameter Real CSmin_levelLP=500
          "Minimum value of control signal for scaling"
          annotation (Dialog(tab="PID - level LP"));
        parameter Real CSmax_levelLP=2500
          "Maximum value of control signal for scaling"
          annotation (Dialog(tab="PID - level LP"));
        parameter Real PVstart_levelLP=0.5 "Start value of PV (scaled)"
          annotation (Dialog(tab="PID - level LP"));
        parameter Real CSstart_levelLP=0.5 "Start value of CS (scaled)"
          annotation (Dialog(tab="PID - level LP"));
        parameter SI.Length setPoint_levelLP=0 "Set point level of LP drum";

        PowerPlants.Control.PID Level_HP(
          Kp=Kp_levelHP,
          Td=Td_levelHP,
          Ti=Ti_levelHP,
          PVmin=PVmin_levelHP,
          PVmax=PVmax_levelHP,
          CSmin=CSmin_levelHP,
          CSmax=CSmax_levelHP,
          PVstart=PVstart_levelHP,
          CSstart=CSstart_levelHP) annotation (Placement(transformation(extent=
                  {{20,40},{40,60}}, rotation=0)));
        PowerPlants.Control.PID Level_IP(
          Kp=Kp_levelIP,
          Td=Td_levelIP,
          Ti=Ti_levelIP,
          PVmin=PVmin_levelIP,
          PVmax=PVmax_levelIP,
          CSmin=CSmin_levelIP,
          CSmax=CSmax_levelIP,
          PVstart=PVstart_levelIP,
          CSstart=CSstart_levelIP) annotation (Placement(transformation(extent=
                  {{20,-10},{40,10}}, rotation=0)));
        PowerPlants.Control.PID Level_LP(
          Kp=Kp_levelLP,
          Td=Td_levelLP,
          Ti=Ti_levelLP,
          PVmin=PVmin_levelLP,
          PVmax=PVmax_levelLP,
          CSmin=CSmin_levelLP,
          CSmax=CSmax_levelLP,
          PVstart=PVstart_levelLP,
          CSstart=CSstart_levelLP) annotation (Placement(transformation(extent=
                  {{20,-54},{40,-34}}, rotation=0)));
      public
        Modelica.Blocks.Sources.Constant levelHP_SP(k=setPoint_levelHP)
          annotation (Placement(transformation(
              origin={-30,54},
              extent={{10,10},{-10,-10}},
              rotation=180)));
      public
        Modelica.Blocks.Sources.Constant levelIP_SP(k=setPoint_levelIP)
          annotation (Placement(transformation(
              origin={-30,4},
              extent={{10,10},{-10,-10}},
              rotation=180)));
      public
        Modelica.Blocks.Sources.Constant levelLP_SP(k=setPoint_levelLP)
          annotation (Placement(transformation(
              origin={-30,-40},
              extent={{10,10},{-10,-10}},
              rotation=180)));
      equation
        connect(SensorsBus.y_drumHP, Level_HP.PV) annotation (Line(points={{-100,
                0},{-60,0},{-60,30},{0,30},{0,46},{20,46}}, color={255,170,213}));
        connect(SensorsBus.y_drumIP, Level_IP.PV) annotation (Line(points={{-100,
                0},{-60,0},{-60,-20},{0,-20},{0,-4},{20,-4}}, color={255,170,
                213}));
        connect(SensorsBus.y_drumLP, Level_LP.PV) annotation (Line(points={{-100,
                0},{-60,0},{-60,-66},{0,-66},{0,-48},{20,-48}}, color={255,170,
                213}));
        connect(ActuatorsBus.flowRate_feedIP, Level_IP.CS)
          annotation (Line(points={{100,0},{40,0}}, color={213,255,170}));
        connect(ActuatorsBus.flowRate_feedHP, Level_HP.CS) annotation (Line(
              points={{100,0},{60,0},{60,50},{40,50}}, color={213,255,170}));
        connect(levelHP_SP.y, Level_HP.SP)
          annotation (Line(points={{-19,54},{20,54}}, color={0,0,127}));
        connect(levelIP_SP.y, Level_IP.SP) annotation (Line(points={{-19,4},{
                0.5,4},{0.5,4},{20,4}}, color={0,0,127}));
        connect(levelLP_SP.y, Level_LP.SP)
          annotation (Line(points={{-19,-40},{20,-40}}, color={0,0,127}));
        connect(ActuatorsBus.nPump_feedLP, Level_LP.CS) annotation (Line(points=
               {{100,0},{60,0},{60,-44},{40,-44}}, color={213,255,170}));
        annotation (Diagram(graphics));
      end levelsControl;

    end Control;

    package Examples "Example implementations"

      model HEG_2L "Heat Exchangers Group with two pressure level"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.HEG_2L;

        parameter Real rhomcm
          "Metal heat capacity per unit volume (density by specific heat capacity)[J/m^3.K]";
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal";
        constant Real pi=Modelica.Constants.pi;

        //Valve parameter
        parameter Real Cv_attShHP
          "Cv (US) flow coefficient, valve for Sh_HP attemperation"
          annotation (Dialog(group="Attemperation"));
        parameter SI.Pressure pnom_attShHP
          "Nominal inlet pressure, valve for Sh_HP attemperation"
          annotation (Dialog(group="Attemperation"));
        parameter SI.Pressure dpnom_attShHP
          "Nominal pressure drop, valve for Sh_HP attemperation"
          annotation (Dialog(group="Attemperation"));
        parameter SI.MassFlowRate wnom_attShHP
          "Nominal mass flowrate, valve for Sh_HP attemperation"
          annotation (Dialog(group="Attemperation"));
        parameter SI.SpecificEnthalpy valShHP_hstart=1e5
          "Start value of specific enthalpy, valve for Sh_HP attemperation"
          annotation (Dialog(group="Attemperation"));

        replaceable Components.HE Sh2_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh2_HP_N_G,
          N_F=Sh2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh2_HP_exchSurface_G,
          exchSurface_F=Sh2_HP_exchSurface_F,
          extSurfaceTub=Sh2_HP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol=Sh2_HP_fluidVol,
          metalVol=Sh2_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Sh2_HP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh2_HP_N_G,
          N_F=Sh2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh2_HP_exchSurface_G,
          exchSurface_F=Sh2_HP_exchSurface_F,
          extSurfaceTub=Sh2_HP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol=Sh2_HP_fluidVol,
          metalVol=Sh2_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Sh2_HP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-350,-10},{-330,10}},
                rotation=0)));
        replaceable Components.HE Sh1_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh1_HP_N_G,
          N_F=Sh1_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh1_HP_exchSurface_G,
          exchSurface_F=Sh1_HP_exchSurface_F,
          extSurfaceTub=Sh1_HP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol=Sh1_HP_fluidVol,
          metalVol=Sh1_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Sh1_HP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh1_HP_N_G,
          N_F=Sh1_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh1_HP_exchSurface_G,
          exchSurface_F=Sh1_HP_exchSurface_F,
          extSurfaceTub=Sh1_HP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol=Sh1_HP_fluidVol,
          metalVol=Sh1_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Sh1_HP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-230,-10},{-210,10}},
                rotation=0)));
        replaceable Components.HE2ph Ev_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-110,-10},{-90,10}}, rotation=0)));
        replaceable Components.HE Ec_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_HP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_HP_Tstartbar) annotation (Placement(transformation(
                extent={{30,-10},{50,10}}, rotation=0)));
        replaceable Components.HE Sh_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-30,-10},{-10,10}},
                rotation=0)));
        replaceable Components.HE2ph Ev_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          FFtype_F=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          Tstartbar_G=Ev_LP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          FFtype_F=ThermoPower3.Choices.Flow1D.FFtypes.NoFriction,
          Tstartbar_G=Ev_LP_Tstartbar) annotation (Placement(transformation(
                extent={{130,-10},{150,10}}, rotation=0)));
        replaceable Components.HE Ec_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_LP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_LP_Tstartbar) annotation (Placement(transformation(
                extent={{210,-10},{230,10}}, rotation=0)));
        Water.Mixer mixAtt(
          redeclare package Medium = FluidMedium,
          V=1,
          pstart=fluidHPNomPressure_Sh,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(
              origin={-340,92},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.ValveLiq valveAttSh(
          redeclare package Medium = FluidMedium,
          CvData=ThermoPower3.Choices.Valve.CvTypes.Cv,
          CheckValve=true,
          pnom=pnom_attShHP,
          dpnom=dpnom_attShHP,
          wnom=wnom_attShHP,
          Cv=Cv_attShHP) "valve for attemperation of the Sh" annotation (
            Placement(transformation(
              origin={-346,130},
              extent={{-8,-8},{8,8}},
              rotation=270)));
        Water.SensT Sh2HPIn_T(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-344,48},
              extent={{10,-10},{-10,10}},
              rotation=90)));
        Water.SensT Sh2HPOut_T(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-344,-52},
              extent={{10,-10},{-10,10}},
              rotation=90)));
        Water.FlowSplit flowSplit2(
          redeclare package Medium = FluidMedium,
          rev_in1=false,
          rev_out1=false,
          rev_out2=false) annotation (Placement(transformation(
              origin={-120,166},
              extent={{-10,-10},{10,10}},
              rotation=270)));
      equation
        connect(SensorsBus.T_Sh2HP_In, Sh2HPIn_T.T) annotation (Line(
            points={{400,140},{-148,140},{-148,-80},{-292,-80},{-292,16},{-350,
                16},{-350,40}},
            color={255,170,213},
            thickness=0.25));
        connect(SensorsBus.T_Sh2HP_Out, Sh2HPOut_T.T) annotation (Line(points={
                {400,140},{-148,140},{-148,-80},{-350,-80},{-350,-60}}, color={
                255,170,213}));
        connect(ActuatorsBus.theta_attShHP, valveAttSh.theta) annotation (Line(
            points={{400,80},{-320,80},{-320,130},{-339.6,130}},
            color={213,255,170},
            thickness=0.25));
        connect(mixAtt.in1, Sh1_HP.waterOut) annotation (Line(
            points={{-334,100},{-334,110},{-300,110},{-300,-40},{-220,-40},{-220,
                -10}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh2HPOut_T.inlet, Sh2_HP.waterOut) annotation (Line(
            points={{-340,-46},{-340,-28},{-340,-10}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh2_HP.waterIn, Sh2HPIn_T.outlet) annotation (Line(
            points={{-340,10},{-340,42}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh2HPIn_T.inlet, mixAtt.out) annotation (Line(
            points={{-340,54},{-340,54},{-340,82}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh1_HP.waterIn, Sh_HP_In) annotation (Line(
            points={{-220,10},{-220,40},{-280,40},{-280,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_HP.waterOut, Ev_HP_Out) annotation (Line(
            points={{-100,-10},{-100,-40},{-136,-40},{-136,60},{-240,60},{-240,
                200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_HP.waterIn, Ev_HP_In) annotation (Line(
            points={{-100,10},{-100,70},{-200,70},{-200,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_HP.waterOut, Ec_HP_Out) annotation (Line(
            points={{40,-10},{40,-40},{20,-40},{20,100},{-160,100},{-160,200}},
            thickness=0.5,
            color={0,0,255}));

        connect(Sh_LP.waterIn, Sh_LP_In) annotation (Line(
            points={{-20,10},{-20,52},{60,52},{60,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh_LP.waterOut, Sh_LP_Out) annotation (Line(
            points={{-20,-10},{-20,-80},{140,-80},{140,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh_HP_Out, Sh2HPOut_T.outlet) annotation (Line(
            points={{-200,-200},{-200,-140},{-340,-140},{-340,-58}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_LP.waterIn, Ev_LP_In) annotation (Line(
            points={{140,10},{140,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_LP.waterOut, Ev_LP_Out) annotation (Line(
            points={{140,-10},{140,-40},{100,-40},{100,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_LP.waterOut, Ec_LP_Out) annotation (Line(
            points={{220,-10},{220,-40},{180,-40},{180,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_LP.waterIn, Ec_LP_In) annotation (Line(
            points={{220,10},{220,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_LP.gasOut, GasOut) annotation (Line(
            points={{230,0},{237,0},{237,1.77636e-015},{400,1.77636e-015}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec_LP.gasIn, Ev_LP.gasOut) annotation (Line(
            points={{210,0},{150,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_LP.gasIn, Ec_HP.gasOut) annotation (Line(
            points={{130,0},{50,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec_HP.gasIn, Sh_LP.gasOut) annotation (Line(
            points={{30,0},{-10,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_LP.gasIn, Ev_HP.gasOut) annotation (Line(
            points={{-30,0},{-90,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_HP.gasIn, Sh1_HP.gasOut) annotation (Line(
            points={{-110,0},{-210,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh1_HP.gasIn, Sh2_HP.gasOut) annotation (Line(
            points={{-230,0},{-330,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh2_HP.gasIn, GasIn) annotation (Line(
            points={{-350,0},{-355,0},{-355,1.77636e-015},{-400,1.77636e-015}},
            color={159,159,223},
            thickness=0.5));

        connect(mixAtt.in2, valveAttSh.outlet) annotation (Line(
            points={{-346,100},{-346,122}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowSplit2.in1, Ec_HP_In) annotation (Line(
            points={{-120,172},{-120,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowSplit2.out2, valveAttSh.inlet) annotation (Line(
            points={{-124,160},{-124,150},{-346,150},{-346,138}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowSplit2.out1, Ec_HP.waterIn) annotation (Line(
            points={{-116,160},{-116,150},{40,150},{40,10}},
            thickness=0.5,
            color={0,0,255}));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={
                  {-400,-200},{400,200}}), graphics));
      end HEG_2L;

      model HEG_2LRh "Heat Exchangers Group with two pressure level and reheat"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.HEG_2LRh(
          Rh1_IP_Tstartbar=Sh1_HP_Tstartbar,
          Rh2_IP_Tstartbar=Sh2_HP_Tstartbar,
          Rh2_IP_N_G=Sh2_HP_N_G,
          Rh1_IP_N_G=Sh1_HP_N_G,
          Rh2_IP_gasVol=Sh2_HP_gasVol,
          Rh1_IP_gasVol=Sh1_HP_gasVol);

        parameter Real rhomcm
          "Metal heat capacity per unit volume (density by specific heat capacity) [J/m^3.K]";
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal";
        constant Real pi=Modelica.Constants.pi;

        //Valves parameters
        parameter Real Cv_attShHP
          "Cv (US) flow coefficient, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.Pressure pnom_attShHP
          "Nominal inlet pressure, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.Pressure dpnom_attShHP
          "Nominal pressure drop, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.MassFlowRate wnom_attShHP
          "Nominal mass flowrate, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.SpecificEnthalpy valShHP_hstart
          "Specific enthalpy start value, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter Real Cv_attRhIP
          "Cv (US) flow coefficient, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.Pressure pnom_attRhIP
          "Nominal inlet pressure, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.Pressure dpnom_attRhIP
          "Nominal pressure drop, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.MassFlowRate wnom_attRhIP
          "Nominal mass flowrate, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.SpecificEnthalpy valRhIP_hstart
          "Specific enthalpy start value, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));

        replaceable Components.HE2ph Ev_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-210,-10},{-190,10}}, rotation=0)));
        replaceable Components.HE Ec_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_HP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_HP_Tstartbar) annotation (Placement(transformation(
                extent={{38,-10},{58,10}}, rotation=0)));
        replaceable Components.HE Sh_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh_LP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh_LP_Tstartbar) annotation (Placement(transformation(
                extent={{-30,-10},{-10,10}}, rotation=0)));
        replaceable Components.HE2ph Ev_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          Tstartbar_G=Ev_LP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          Tstartbar_G=Ev_LP_Tstartbar) annotation (Placement(transformation(
                extent={{130,-10},{150,10}}, rotation=0)));
        replaceable Components.HE Ec_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_LP_Tstartbar) constrainedby Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec_LP_Tstartbar) annotation (Placement(transformation(
                extent={{210,-10},{230,10}}, rotation=0)));
        replaceable Components.ParHE Sh1HP_Rh1IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh1_HP_N_G,
          N_F_A=Sh1_HP_N_F,
          N_F_B=Rh1_IP_N_F,
          exchSurface_G_A=Sh1_HP_exchSurface_G,
          exchSurface_G_B=Rh1_IP_exchSurface_G,
          exchSurface_F_A=Sh1_HP_exchSurface_F,
          exchSurface_F_B=Rh1_IP_exchSurface_F,
          extSurfaceTub_A=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B=Rh1_IP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol_A=Sh1_HP_fluidVol,
          fluidVol_B=Rh1_IP_fluidVol,
          metalVol_A=Sh1_HP_metalVol,
          metalVol_B=Rh1_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          fluidNomFlowRate_B=fluidHPNomFlowRate_Sh,
          fluidNomPressure_B=fluidHPNomPressure_Sh,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh1_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh1_HP_N_G,
          N_F_A=Sh1_HP_N_F,
          N_F_B=Rh1_IP_N_F,
          exchSurface_G_A=Sh1_HP_exchSurface_G,
          exchSurface_G_B=Rh1_IP_exchSurface_G,
          exchSurface_F_A=Sh1_HP_exchSurface_F,
          exchSurface_F_B=Rh1_IP_exchSurface_F,
          extSurfaceTub_A=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B=Rh1_IP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol_A=Sh1_HP_fluidVol,
          fluidVol_B=Rh1_IP_fluidVol,
          metalVol_A=Sh1_HP_metalVol,
          metalVol_B=Rh1_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          fluidNomFlowRate_B=fluidHPNomFlowRate_Sh,
          fluidNomPressure_B=fluidHPNomPressure_Sh,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh1_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-288,-12},{-264,12}}, rotation=0)));

        replaceable Components.ParHE Sh2HP_Rh2IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh2_HP_N_G,
          N_F_A=Sh2_HP_N_F,
          N_F_B=Rh2_IP_N_F,
          exchSurface_G_A=Sh2_HP_exchSurface_G,
          exchSurface_G_B=Rh2_IP_exchSurface_G,
          exchSurface_F_A=Sh2_HP_exchSurface_F,
          exchSurface_F_B=Rh2_IP_exchSurface_F,
          extSurfaceTub_A=Sh2_HP_extSurfaceTub,
          extSurfaceTub_B=Rh2_IP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol_A=Sh2_HP_fluidVol,
          fluidVol_B=Rh2_IP_fluidVol,
          metalVol_A=Sh2_HP_metalVol,
          metalVol_B=Rh2_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          fluidNomPressure_B=fluidHPNomPressure_Sh,
          fluidNomFlowRate_B=fluidHPNomFlowRate_Sh,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh2_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh2_HP_N_G,
          N_F_A=Sh2_HP_N_F,
          N_F_B=Rh2_IP_N_F,
          exchSurface_G_A=Sh2_HP_exchSurface_G,
          exchSurface_G_B=Rh2_IP_exchSurface_G,
          exchSurface_F_A=Sh2_HP_exchSurface_F,
          exchSurface_F_B=Rh2_IP_exchSurface_F,
          extSurfaceTub_A=Sh2_HP_extSurfaceTub,
          extSurfaceTub_B=Rh2_IP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol_A=Sh2_HP_fluidVol,
          fluidVol_B=Rh2_IP_fluidVol,
          metalVol_A=Sh2_HP_metalVol,
          metalVol_B=Rh2_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          fluidNomPressure_B=fluidHPNomPressure_Sh,
          fluidNomFlowRate_B=fluidHPNomFlowRate_Sh,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh2_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-360,-12},{-336,12}}, rotation=0)));

      equation
        connect(Ec_LP.waterIn, Ec_LP_In) annotation (Line(
            points={{220,10},{220,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_LP.waterOut, Ec_LP_Out) annotation (Line(
            points={{220,-10},{220,-40},{180,-40},{180,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_LP.waterOut, Ev_LP_Out) annotation (Line(
            points={{140,-10},{140,-40},{100,-40},{100,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_LP.waterIn, Ev_LP_In) annotation (Line(
            points={{140,10},{140,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_LP.gasIn, Ev_LP.gasOut) annotation (Line(
            points={{210,0},{150,0}},
            color={159,159,223},
            thickness=0.5));
        connect(GasOut, Ec_LP.gasOut) annotation (Line(
            points={{400,1.77636e-015},{262,1.77636e-015},{262,0},{230,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_LP.gasIn, Ec_HP.gasOut) annotation (Line(
            points={{130,0},{58,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec_HP.gasIn, Sh_LP.gasOut) annotation (Line(
            points={{38,0},{-10,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_LP.gasIn, Ev_HP.gasOut) annotation (Line(
            points={{-30,0},{-190,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_HP.waterOut, Ev_HP_Out) annotation (Line(
            points={{-200,-10},{-200,-60},{-240,-60},{-240,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ev_HP.waterIn, Ev_HP_In) annotation (Line(
            points={{-200,10},{-200,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh_LP.waterIn, Sh_LP_In) annotation (Line(
            points={{-20,10},{-20,80},{60,80},{60,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_HP.waterIn, Ec_HP_In) annotation (Line(
            points={{48,10},{48,68},{-120,68},{-120,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Ec_HP.waterOut, Ec_HP_Out) annotation (Line(
            points={{48,-10},{48,-40},{-160,-40},{-160,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh_LP.waterOut, Sh_LP_Out) annotation (Line(
            points={{-20,-10},{-20,-60},{140,-60},{140,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh2HP_Rh2IP.gasIn, GasIn) annotation (Line(
            points={{-360,0},{-384,0},{-384,1.77636e-015},{-400,1.77636e-015}},
            color={159,159,223},
            thickness=0.5));

        connect(Sh1HP_Rh1IP.gasIn, Sh2HP_Rh2IP.gasOut) annotation (Line(
            points={{-288,0},{-336,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_HP.gasIn, Sh1HP_Rh1IP.gasOut) annotation (Line(
            points={{-210,0},{-264,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh1HP_Rh1IP.waterInB, Rh_IP_In) annotation (Line(
            points={{-271.2,12},{-271.2,44},{-252,44},{-252,-94},{1.77636e-015,
                -94},{1.77636e-015,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh1HP_Rh1IP.waterOutB, Sh2HP_Rh2IP.waterInB) annotation (Line(
            points={{-271.2,-12},{-270,-12},{-270,-58},{-324,-58},{-324,28},{-343.2,
                28},{-343.2,12}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh1HP_Rh1IP.waterOutA, Sh2HP_Rh2IP.waterInA) annotation (Line(
            points={{-280.8,-12},{-280.8,-40},{-312,-40},{-312,50},{-352.8,50},
                {-352.8,12}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh2HP_Rh2IP.waterOutA, Sh_HP_Out) annotation (Line(
            points={{-352.8,-12},{-352,-12},{-352,-148},{-200,-148},{-200,-200}},
            thickness=0.5,
            color={0,0,255}));

        connect(Sh1HP_Rh1IP.waterInA, Sh_HP_In) annotation (Line(
            points={{-280.8,12},{-280.8,103},{-280,103},{-280,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Rh_IP_Out, Sh2HP_Rh2IP.waterOutB) annotation (Line(
            points={{-60,-200},{-60,-120},{-343.2,-120},{-343.2,-12}},
            color={0,0,255},
            thickness=0.5));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={
                  {-400,-200},{400,200}}), graphics), Icon(graphics));
      end HEG_2LRh;

      model HEG_3LRh
        "Heat Exchangers Group with three pressure level and reheat"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.HEG_3LRh(
          Ec_IP_Tstartbar=Ec1_HP_Tstartbar,
          Rh1_IP_Tstartbar=Sh1_HP_Tstartbar,
          Rh2_IP_Tstartbar=Sh2_HP_Tstartbar,
          Rh2_IP_N_G=Sh2_HP_N_G,
          Rh1_IP_N_G=Sh1_HP_N_G,
          Rh2_IP_gasVol=Sh2_HP_gasVol,
          Rh1_IP_gasVol=Sh1_HP_gasVol,
          Ec_IP_N_G=Ec1_HP_N_G,
          Ec_IP_gasVol=Ec1_HP_gasVol);

        parameter Real rhomcm
          "Metal heat capacity per unit volume (density by specific heat capacity) [J/m^3.K]";
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal";
        constant Real pi=Modelica.Constants.pi;

        parameter SI.Volume mixIP_V=3 "Internal volume of the IP mixer";

        replaceable Components.ParHE Sh1HP_Rh1IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh1_HP_N_G,
          N_F_A=Sh1_HP_N_F,
          N_F_B=Rh1_IP_N_F,
          exchSurface_G_A=Sh1_HP_exchSurface_G,
          exchSurface_G_B=Rh1_IP_exchSurface_G,
          exchSurface_F_A=Sh1_HP_exchSurface_F,
          exchSurface_F_B=Rh1_IP_exchSurface_F,
          extSurfaceTub_A=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B=Rh1_IP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol_A=Sh1_HP_fluidVol,
          fluidVol_B=Rh1_IP_fluidVol,
          metalVol_A=Sh1_HP_metalVol,
          metalVol_B=Rh1_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh1_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh1_HP_N_G,
          N_F_A=Sh1_HP_N_F,
          N_F_B=Rh1_IP_N_F,
          exchSurface_G_A=Sh1_HP_exchSurface_G,
          exchSurface_G_B=Rh1_IP_exchSurface_G,
          exchSurface_F_A=Sh1_HP_exchSurface_F,
          exchSurface_F_B=Rh1_IP_exchSurface_F,
          extSurfaceTub_A=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B=Rh1_IP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol_A=Sh1_HP_fluidVol,
          fluidVol_B=Rh1_IP_fluidVol,
          metalVol_A=Sh1_HP_metalVol,
          metalVol_B=Rh1_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh1_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-388,-12},{-364,12}}, rotation=0)));

        replaceable Components.ParHE Sh2HP_Rh2IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh2_HP_N_G,
          N_F_A=Sh2_HP_N_F,
          N_F_B=Rh2_IP_N_F,
          exchSurface_G_A=Sh2_HP_exchSurface_G,
          exchSurface_G_B=Rh2_IP_exchSurface_G,
          exchSurface_F_A=Sh2_HP_exchSurface_F,
          exchSurface_F_B=Rh2_IP_exchSurface_F,
          extSurfaceTub_A=Sh2_HP_extSurfaceTub,
          extSurfaceTub_B=Rh2_IP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol_A=Sh2_HP_fluidVol,
          fluidVol_B=Rh2_IP_fluidVol,
          metalVol_A=Sh2_HP_metalVol,
          metalVol_B=Rh2_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh2_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh2_HP_N_G,
          N_F_A=Sh2_HP_N_F,
          N_F_B=Rh2_IP_N_F,
          exchSurface_G_A=Sh2_HP_exchSurface_G,
          exchSurface_G_B=Rh2_IP_exchSurface_G,
          exchSurface_F_A=Sh2_HP_exchSurface_F,
          exchSurface_F_B=Rh2_IP_exchSurface_F,
          extSurfaceTub_A=Sh2_HP_extSurfaceTub,
          extSurfaceTub_B=Rh2_IP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol_A=Sh2_HP_fluidVol,
          fluidVol_B=Rh2_IP_fluidVol,
          metalVol_A=Sh2_HP_metalVol,
          metalVol_B=Rh2_IP_metalVol,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G=Sh2_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-460,-12},{-436,12}}, rotation=0)));

        replaceable Components.HE Ec2_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec2_HP_N_G,
          N_F=Ec2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec2_HP_exchSurface_G,
          exchSurface_F=Ec2_HP_exchSurface_F,
          extSurfaceTub=Ec2_HP_extSurfaceTub,
          gasVol=Ec2_HP_gasVol,
          fluidVol=Ec2_HP_fluidVol,
          metalVol=Ec2_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec2_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec2_HP_N_G,
          N_F=Ec2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec2_HP_exchSurface_G,
          exchSurface_F=Ec2_HP_exchSurface_F,
          extSurfaceTub=Ec2_HP_extSurfaceTub,
          gasVol=Ec2_HP_gasVol,
          fluidVol=Ec2_HP_fluidVol,
          metalVol=Ec2_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec2_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-90,12},{-66,-12}}, rotation=0)));
        replaceable Components.ParHE Ec1HP_EcIP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec1_HP_N_G,
          N_F_A=Ec1_HP_N_F,
          N_F_B=Ec_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G_A=Ec1_HP_exchSurface_G,
          exchSurface_G_B=Ec_IP_exchSurface_G,
          exchSurface_F_A=Ec1_HP_exchSurface_F,
          exchSurface_F_B=Ec_IP_exchSurface_F,
          gasVol=Ec1_HP_gasVol,
          fluidVol_A=Ec1_HP_fluidVol,
          fluidVol_B=Ec_IP_fluidVol,
          metalVol_A=Ec1_HP_metalVol,
          metalVol_B=Ec_IP_metalVol,
          SSInit=SSInit,
          lambda=lambda,
          extSurfaceTub_A=Ec1_HP_extSurfaceTub,
          extSurfaceTub_B=Ec_IP_extSurfaceTub,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Ec,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Ec,
          fluidNomPressure_A=fluidHPNomPressure_Ec,
          fluidNomPressure_B=fluidIPNomPressure_Ec,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          Tstartbar_G=Ec1_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec1_HP_N_G,
          N_F_A=Ec1_HP_N_F,
          N_F_B=Ec_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G_A=Ec1_HP_exchSurface_G,
          exchSurface_G_B=Ec_IP_exchSurface_G,
          exchSurface_F_A=Ec1_HP_exchSurface_F,
          exchSurface_F_B=Ec_IP_exchSurface_F,
          gasVol=Ec1_HP_gasVol,
          fluidVol_A=Ec1_HP_fluidVol,
          fluidVol_B=Ec_IP_fluidVol,
          metalVol_A=Ec1_HP_metalVol,
          metalVol_B=Ec_IP_metalVol,
          SSInit=SSInit,
          lambda=lambda,
          extSurfaceTub_A=Ec1_HP_extSurfaceTub,
          extSurfaceTub_B=Ec_IP_extSurfaceTub,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Ec,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Ec,
          fluidNomPressure_A=fluidHPNomPressure_Ec,
          fluidNomPressure_B=fluidIPNomPressure_Ec,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          Tstartbar_G=Ec1_HP_Tstartbar) annotation (Placement(transformation(
                extent={{178,-12},{202,12}}, rotation=0)));
        replaceable Components.HE Ec_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          fluidNomPressure=fluidLPNomPressure_Ec,
          Tstartbar_G=Ec_LP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          fluidNomPressure=fluidLPNomPressure_Ec,
          Tstartbar_G=Ec_LP_Tstartbar) annotation (Placement(transformation(
                extent={{368,-12},{392,12}}, rotation=0)));
        replaceable Components.HE2ph Ev_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          fluidNomPressure=fluidLPNomPressure_Ev,
          Tstartbar_G=Ev_LP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          fluidNomPressure=fluidLPNomPressure_Ev,
          Tstartbar_G=Ev_LP_Tstartbar) annotation (Placement(transformation(
                extent={{288,-14},{312,10}}, rotation=0)));
        replaceable Components.HE Ev_IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_IP_N_G,
          N_F=Ev_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_IP_exchSurface_G,
          exchSurface_F=Ev_IP_exchSurface_F,
          gasVol=Ev_IP_gasVol,
          fluidVol=Ev_IP_fluidVol,
          metalVol=Ev_IP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_IP_extSurfaceTub,
          fluidNomFlowRate=fluidIPNomFlowRate_Ev,
          fluidNomPressure=fluidIPNomPressure_Ev,
          Tstartbar_G=Ev_IP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_IP_N_G,
          N_F=Ev_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_IP_exchSurface_G,
          exchSurface_F=Ev_IP_exchSurface_F,
          gasVol=Ev_IP_gasVol,
          fluidVol=Ev_IP_fluidVol,
          metalVol=Ev_IP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_IP_extSurfaceTub,
          fluidNomFlowRate=fluidIPNomFlowRate_Ev,
          fluidNomPressure=fluidIPNomPressure_Ev,
          Tstartbar_G=Ev_IP_Tstartbar) annotation (Placement(transformation(
                extent={{-12,-12},{12,12}}, rotation=0)));
        replaceable Components.HE Sh_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          fluidNomPressure=fluidLPNomPressure_Sh,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          fluidNomPressure=fluidLPNomPressure_Sh,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{108,-12},{132,12}},
                rotation=0)));
        replaceable Components.HE2ph Ev_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-312,-12},{-288,12}}, rotation=0)));
        replaceable Components.HE Sh_IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_IP_N_G,
          N_F=Sh_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidIPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_IP_exchSurface_G,
          exchSurface_F=Sh_IP_exchSurface_F,
          extSurfaceTub=Sh_IP_extSurfaceTub,
          gasVol=Sh_IP_gasVol,
          fluidVol=Sh_IP_fluidVol,
          metalVol=Sh_IP_metalVol,
          rhomcm=rhomcm,
          SSInit=SSInit,
          fluidNomPressure=fluidIPNomPressure_Sh,
          lambda=lambda,
          Tstartbar_G=Sh_IP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_IP_N_G,
          N_F=Sh_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidIPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_IP_exchSurface_G,
          exchSurface_F=Sh_IP_exchSurface_F,
          extSurfaceTub=Sh_IP_extSurfaceTub,
          gasVol=Sh_IP_gasVol,
          fluidVol=Sh_IP_fluidVol,
          metalVol=Sh_IP_metalVol,
          rhomcm=rhomcm,
          SSInit=SSInit,
          fluidNomPressure=fluidIPNomPressure_Sh,
          lambda=lambda,
          Tstartbar_G=Sh_IP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-218,-12},{-194,12}},
                rotation=0)));
        Water.Mixer mixIP(
          redeclare package Medium = FluidMedium,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          V=mixIP_V,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          pstart=fluidIPNomPressure_Sh) annotation (Placement(transformation(
              origin={-252,-110},
              extent={{-10,-10},{10,10}},
              rotation=180)));
      equation

        connect(Sh1HP_Rh1IP.gasIn, Sh2HP_Rh2IP.gasOut) annotation (Line(
            points={{-388,0},{-436,0}},
            color={159,159,223},
            thickness=0.5));
        connect(GasOut, Ec_LP.gasOut) annotation (Line(
            points={{500,1.77636e-015},{392,1.77636e-015},{392,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_IP.gasIn, Ev_HP.gasOut) annotation (Line(
            points={{-218,0},{-288,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec2_HP.gasIn, Sh_IP.gasOut) annotation (Line(
            points={{-90,0},{-90,0},{-194,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_IP.gasIn, Ec2_HP.gasOut) annotation (Line(
            points={{-12,0},{-12,0},{-66,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_LP.gasIn, Ev_IP.gasOut) annotation (Line(
            points={{108,0},{84,0},{60,0},{12,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec1HP_EcIP.gasIn, Sh_LP.gasOut) annotation (Line(
            points={{178,0},{132,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_LP.gasIn, Ec1HP_EcIP.gasOut) annotation (Line(
            points={{288,-2},{288,0},{202,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec_LP.gasIn, Ev_LP.gasOut) annotation (Line(
            points={{368,0},{368,-2},{312,-2}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_HP.gasIn, Sh1HP_Rh1IP.gasOut) annotation (Line(
            points={{-312,0},{-364,0}},
            color={159,159,223},
            thickness=0.5));
        connect(mixIP.in1, Rh_IP_In) annotation (Line(
            points={{-244,-116},{-130,-116},{-130,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(GasIn, Sh2HP_Rh2IP.gasIn) annotation (Line(
            points={{-500,1.77636e-015},{-480,1.77636e-015},{-480,0},{-460,0}},
            color={159,159,223},
            thickness=0.5,
            smooth=Smooth.None));

        connect(Ec_LP.waterIn, Ec_LP_In) annotation (Line(
            points={{380,12},{380,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec_LP.waterOut, Ec_LP_Out) annotation (Line(
            points={{380,-12},{380,-42},{340,-42},{340,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_LP.waterIn, Ev_LP_In) annotation (Line(
            points={{300,10},{300,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_LP_Out, Ev_LP.waterOut) annotation (Line(
            points={{260,200},{260,-40},{300,-40},{300,-14}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_LP.waterIn, Sh_LP_In) annotation (Line(
            points={{120,12},{120,102},{220,102},{220,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_LP.waterOut, Sh_LP_Out) annotation (Line(
            points={{120,-12},{120,-140},{300,-140},{300,-198}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterOutB, Ec_IP_Out) annotation (Line(
            points={{194.8,-12},{194,-12},{194,-80},{40,-80},{40,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterInB, Ec_IP_In) annotation (Line(
            points={{194.8,12},{194.8,160},{80,160},{80,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterInA, Ec_HP_In) annotation (Line(
            points={{185.2,12},{184,12},{184,140},{-220,140},{-220,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterOutA, Ec2_HP.waterIn) annotation (Line(
            points={{185.2,-12},{185.2,-60},{-78,-60},{-78,-12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_IP.waterIn, Ev_IP_In) annotation (Line(
            points={{0,12},{0,200},{1.77636e-015,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_IP.waterOut, Ev_IP_Out) annotation (Line(
            points={{0,-12},{0,-40},{-40,-40},{-40,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_IP.waterIn, Sh_IP_In) annotation (Line(
            points={{-206,12},{-206,80},{-80,80},{-80,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_IP.waterOut, mixIP.in2) annotation (Line(
            points={{-206,-12},{-206,-102},{-244,-102},{-244,-104}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(mixIP.out, Sh1HP_Rh1IP.waterInB) annotation (Line(
            points={{-262,-110},{-348,-110},{-348,38},{-371.2,38},{-371.2,12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));

        connect(Sh1HP_Rh1IP.waterOutB, Sh2HP_Rh2IP.waterInB) annotation (Line(
            points={{-371.2,-12},{-371.2,-50},{-420,-50},{-420,30},{-443.2,30},
                {-443.2,12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh1HP_Rh1IP.waterOutA, Sh2HP_Rh2IP.waterInA) annotation (Line(
            points={{-380.8,-12},{-380.8,-40},{-410,-40},{-410,40},{-452.8,40},
                {-452.8,12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh1HP_Rh1IP.waterInA, Sh_HP_In) annotation (Line(
            points={{-380.8,12},{-380.8,104},{-380,104},{-380,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh2HP_Rh2IP.waterOutA, Sh_HP_Out) annotation (Line(
            points={{-452.8,-12},{-452.8,-160},{-300,-160},{-300,-200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Rh_IP_Out, Sh2HP_Rh2IP.waterOutB) annotation (Line(
            points={{-190,-200},{-190,-140},{-443.2,-140},{-443.2,-12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_HP.waterIn, Ev_HP_In) annotation (Line(
            points={{-300,12},{-300,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_HP.waterOut, Ev_HP_Out) annotation (Line(
            points={{-300,-12},{-300,-42},{-340,-42},{-340,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec2_HP.waterOut, Ec_HP_Out) annotation (Line(
            points={{-78,12},{-78,60},{-260,60},{-260,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-500,-200},
                  {500,200}}), graphics),
          Icon(graphics),
          DymolaStoredErrors);
      end HEG_3LRh;

      model HEG_3LRh_des
        "Heat Exchangers Group with three pressure level, reheat and desuperheater"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.HEG_3LRh(
          Ec_IP_Tstartbar=Ec1_HP_Tstartbar,
          Rh1_IP_Tstartbar=Sh1_HP_Tstartbar,
          Rh2_IP_Tstartbar=Sh2_HP_Tstartbar,
          Rh2_IP_N_G=Sh2_HP_N_G,
          Rh1_IP_N_G=Sh1_HP_N_G,
          Rh2_IP_gasVol=Sh2_HP_gasVol,
          Rh1_IP_gasVol=Sh1_HP_gasVol,
          Ec_IP_N_G=Ec1_HP_N_G,
          Ec_IP_gasVol=Ec1_HP_gasVol);

        parameter Real rhomcm
          "Metal heat capacity per unit volume (density by specific heat capacity) [J/m^3.K]";
        parameter SI.ThermalConductivity lambda
          "Thermal conductivity of the metal";
        constant Real pi=Modelica.Constants.pi;

        //Valves parameters
        parameter Real Cv_attShHP
          "Cv (US) flow coefficient, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.Pressure pnom_attShHP
          "Nominal inlet pressure, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.Pressure dpnom_attShHP
          "Nominal pressure drop, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.MassFlowRate wnom_attShHP
          "Nominal mass flowrate, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter SI.SpecificEnthalpy valShHP_hstart
          "Specific enthalpy start value, valve for Sh_HP attemperation"
          annotation (dialog(group="Attemperation Sh"));
        parameter Real Cv_attRhIP
          "Cv (US) flow coefficient, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.Pressure pnom_attRhIP
          "Nominal inlet pressure, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.Pressure dpnom_attRhIP
          "Nominal pressure drop, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.MassFlowRate wnom_attRhIP
          "Nominal mass flowrate, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));
        parameter SI.SpecificEnthalpy valRhIP_hstart
          "Specific enthalpy start value, valve for Rh_IP attemperation"
          annotation (dialog(group="Attemperation Rh"));

        parameter SI.Volume mixIP_V=3 "Internal volume of the IP mixer";

        replaceable Components.ParHE_Des ShHP_RhIP(
          Cv_valA=Cv_attShHP,
          pnom_valA=pnom_attShHP,
          dpnom_valA=dpnom_attShHP,
          wnom_valA=wnom_attShHP,
          hstart_valA=valShHP_hstart,
          Cv_valB=Cv_attRhIP,
          pnom_valB=pnom_attRhIP,
          dpnom_valB=dpnom_attRhIP,
          wnom_valB=wnom_attRhIP,
          hstart_valB=valRhIP_hstart,
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          rhomcm_A_p1=rhomcm,
          rhomcm_B_p1=rhomcm,
          rhomcm_A_p2=rhomcm,
          rhomcm_B_p2=rhomcm,
          lambda=lambda,
          N_G_p1=Sh1_HP_N_G,
          N_F_A_p1=Sh1_HP_N_F,
          N_F_B_p1=Rh1_IP_N_F,
          exchSurface_G_A_p1=Sh1_HP_exchSurface_G,
          exchSurface_G_B_p1=Rh1_IP_exchSurface_G,
          exchSurface_F_A_p1=Sh1_HP_exchSurface_F,
          exchSurface_F_B_p1=Rh1_IP_exchSurface_F,
          extSurfaceTub_A_p1=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B_p1=Rh1_IP_extSurfaceTub,
          gasVol_p1=Sh1_HP_gasVol,
          fluidVol_A_p1=Sh1_HP_fluidVol,
          fluidVol_B_p1=Rh1_IP_fluidVol,
          metalVol_A_p1=Sh1_HP_metalVol,
          metalVol_B_p1=Rh1_IP_metalVol,
          N_G_p2=Sh2_HP_N_G,
          N_F_A_p2=Sh2_HP_N_F,
          N_F_B_p2=Rh2_IP_N_F,
          exchSurface_G_A_p2=Sh2_HP_exchSurface_G,
          exchSurface_G_B_p2=Rh2_IP_exchSurface_G,
          exchSurface_F_A_p2=Sh2_HP_exchSurface_F,
          exchSurface_F_B_p2=Rh2_IP_exchSurface_F,
          extSurfaceTub_A_p2=Sh2_HP_extSurfaceTub,
          extSurfaceTub_B_p2=Rh2_IP_extSurfaceTub,
          gasVol_p2=Sh2_HP_gasVol,
          fluidVol_A_p2=Sh2_HP_fluidVol,
          fluidVol_B_p2=Rh2_IP_fluidVol,
          metalVol_A_p2=Sh2_HP_metalVol,
          metalVol_B_p2=Rh2_IP_metalVol,
          SSInit=SSInit,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Liquid,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          Tstartbar_G_p1=Sh2_HP_Tstartbar,
          Tstartbar_G_p2=Sh1_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE_Des(
          Cv_valA=Cv_attShHP,
          pnom_valA=pnom_attShHP,
          dpnom_valA=dpnom_attShHP,
          wnom_valA=wnom_attShHP,
          hstart_valA=valShHP_hstart,
          Cv_valB=Cv_attRhIP,
          pnom_valB=pnom_attRhIP,
          dpnom_valB=dpnom_attRhIP,
          wnom_valB=wnom_attRhIP,
          hstart_valB=valRhIP_hstart,
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          rhomcm_A_p1=rhomcm,
          rhomcm_B_p1=rhomcm,
          rhomcm_A_p2=rhomcm,
          rhomcm_B_p2=rhomcm,
          lambda=lambda,
          N_G_p1=Sh1_HP_N_G,
          N_F_A_p1=Sh1_HP_N_F,
          N_F_B_p1=Rh1_IP_N_F,
          exchSurface_G_A_p1=Sh1_HP_exchSurface_G,
          exchSurface_G_B_p1=Rh1_IP_exchSurface_G,
          exchSurface_F_A_p1=Sh1_HP_exchSurface_F,
          exchSurface_F_B_p1=Rh1_IP_exchSurface_F,
          extSurfaceTub_A_p1=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B_p1=Rh1_IP_extSurfaceTub,
          gasVol_p1=Sh1_HP_gasVol,
          fluidVol_A_p1=Sh1_HP_fluidVol,
          fluidVol_B_p1=Rh1_IP_fluidVol,
          metalVol_A_p1=Sh1_HP_metalVol,
          metalVol_B_p1=Rh1_IP_metalVol,
          N_G_p2=Sh2_HP_N_G,
          N_F_A_p2=Sh2_HP_N_F,
          N_F_B_p2=Rh2_IP_N_F,
          exchSurface_G_A_p2=Sh2_HP_exchSurface_G,
          exchSurface_G_B_p2=Rh2_IP_exchSurface_G,
          exchSurface_F_A_p2=Sh2_HP_exchSurface_F,
          exchSurface_F_B_p2=Rh2_IP_exchSurface_F,
          extSurfaceTub_A_p2=Sh2_HP_extSurfaceTub,
          extSurfaceTub_B_p2=Rh2_IP_extSurfaceTub,
          gasVol_p2=Sh2_HP_gasVol,
          fluidVol_A_p2=Sh2_HP_fluidVol,
          fluidVol_B_p2=Rh2_IP_fluidVol,
          metalVol_A_p2=Sh2_HP_metalVol,
          metalVol_B_p2=Rh2_IP_metalVol,
          SSInit=SSInit,
          Tstartbar_G_p1=Sh2_HP_Tstartbar,
          Tstartbar_G_p2=Sh1_HP_Tstartbar,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Liquid,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-454,-24},{-406,24}},
                rotation=0)));

        Water.SensT ShHPOut_T(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-370,-156},
              extent={{10,10},{-10,-10}},
              rotation=180)));
        Water.SensT RhIPOut_T(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-380,-140},{-360,-120}},
                rotation=0)));

        Water.Mixer mixIP(
          redeclare package Medium = FluidMedium,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          V=mixIP_V,
          pstart=fluidIPNomPressure_Rh,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(
              origin={-270,-110},
              extent={{-10,-10},{10,10}},
              rotation=180)));
        Water.FlowSplit flowSplit2(
          redeclare package Medium = FluidMedium,
          rev_in1=false,
          rev_out1=false,
          rev_out2=false) annotation (Placement(transformation(
              origin={-220,150},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.FlowSplit flowSplit1(
          redeclare package Medium = FluidMedium,
          rev_in1=false,
          rev_out1=false,
          rev_out2=false) annotation (Placement(transformation(
              origin={80,160},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        replaceable Components.HE Ec2_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec2_HP_N_G,
          N_F=Ec2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec2_HP_exchSurface_G,
          exchSurface_F=Ec2_HP_exchSurface_F,
          extSurfaceTub=Ec2_HP_extSurfaceTub,
          gasVol=Ec2_HP_gasVol,
          fluidVol=Ec2_HP_fluidVol,
          metalVol=Ec2_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec2_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec2_HP_N_G,
          N_F=Ec2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec2_HP_exchSurface_G,
          exchSurface_F=Ec2_HP_exchSurface_F,
          extSurfaceTub=Ec2_HP_extSurfaceTub,
          gasVol=Ec2_HP_gasVol,
          fluidVol=Ec2_HP_fluidVol,
          metalVol=Ec2_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ec2_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-92,12},{-68,-12}}, rotation=0)));
        replaceable Components.ParHE Ec1HP_EcIP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec1_HP_N_G,
          N_F_A=Ec1_HP_N_F,
          N_F_B=Ec_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G_A=Ec1_HP_exchSurface_G,
          exchSurface_G_B=Ec_IP_exchSurface_G,
          exchSurface_F_A=Ec1_HP_exchSurface_F,
          exchSurface_F_B=Ec_IP_exchSurface_F,
          gasVol=Ec1_HP_gasVol,
          fluidVol_A=Ec1_HP_fluidVol,
          fluidVol_B=Ec_IP_fluidVol,
          metalVol_A=Ec1_HP_metalVol,
          metalVol_B=Ec_IP_metalVol,
          SSInit=SSInit,
          lambda=lambda,
          extSurfaceTub_A=Ec1_HP_extSurfaceTub,
          extSurfaceTub_B=Ec_IP_extSurfaceTub,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Ec,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Ec,
          fluidNomPressure_A=fluidHPNomPressure_Ec,
          fluidNomPressure_B=fluidIPNomPressure_Ec,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          Tstartbar_G=Ec1_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec1_HP_N_G,
          N_F_A=Ec1_HP_N_F,
          N_F_B=Ec_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G_A=Ec1_HP_exchSurface_G,
          exchSurface_G_B=Ec_IP_exchSurface_G,
          exchSurface_F_A=Ec1_HP_exchSurface_F,
          exchSurface_F_B=Ec_IP_exchSurface_F,
          gasVol=Ec1_HP_gasVol,
          fluidVol_A=Ec1_HP_fluidVol,
          fluidVol_B=Ec_IP_fluidVol,
          metalVol_A=Ec1_HP_metalVol,
          metalVol_B=Ec_IP_metalVol,
          SSInit=SSInit,
          lambda=lambda,
          extSurfaceTub_A=Ec1_HP_extSurfaceTub,
          extSurfaceTub_B=Ec_IP_extSurfaceTub,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Ec,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Ec,
          fluidNomPressure_A=fluidHPNomPressure_Ec,
          fluidNomPressure_B=fluidIPNomPressure_Ec,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          Tstartbar_G=Ec1_HP_Tstartbar) annotation (Placement(transformation(
                extent={{178,-12},{202,12}}, rotation=0)));
        replaceable Components.HE Ec_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          fluidNomPressure=fluidLPNomPressure_Ec,
          Tstartbar_G=Ec_LP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          fluidNomPressure=fluidLPNomPressure_Ec,
          Tstartbar_G=Ec_LP_Tstartbar) annotation (Placement(transformation(
                extent={{368,-12},{392,12}}, rotation=0)));
        replaceable Components.HE2ph Ev_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          fluidNomPressure=fluidLPNomPressure_Ev,
          Tstartbar_G=Ev_LP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          fluidNomPressure=fluidLPNomPressure_Ec,
          Tstartbar_G=Ec_LP_Tstartbar) annotation (Placement(transformation(
                extent={{288,-12},{312,12}}, rotation=0)));
        replaceable Components.HE2ph Ev_IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_IP_N_G,
          N_F=Ev_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_IP_exchSurface_G,
          exchSurface_F=Ev_IP_exchSurface_F,
          gasVol=Ev_IP_gasVol,
          fluidVol=Ev_IP_fluidVol,
          metalVol=Ev_IP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_IP_extSurfaceTub,
          fluidNomFlowRate=fluidIPNomFlowRate_Ev,
          fluidNomPressure=fluidIPNomPressure_Ev,
          Tstartbar_G=Ev_IP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_IP_N_G,
          N_F=Ev_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Ev_IP_exchSurface_G,
          exchSurface_F=Ev_IP_exchSurface_F,
          gasVol=Ev_IP_gasVol,
          fluidVol=Ev_IP_fluidVol,
          metalVol=Ev_IP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_IP_extSurfaceTub,
          fluidNomFlowRate=fluidIPNomFlowRate_Ev,
          fluidNomPressure=fluidIPNomPressure_Ev,
          Tstartbar_G=Ev_IP_Tstartbar) annotation (Placement(transformation(
                extent={{-12,-12},{12,12}}, rotation=0)));
        replaceable Components.HE Sh_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          fluidNomPressure=fluidLPNomPressure_Sh,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          fluidNomPressure=fluidLPNomPressure_Sh,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{108,-12},{132,12}},
                rotation=0)));
        replaceable Components.HE2ph Ev_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) constrainedby
          ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          Tstartbar_G=Ev_HP_Tstartbar) annotation (Placement(transformation(
                extent={{-312,-12},{-288,12}}, rotation=0)));
        replaceable Components.HE Sh_IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_IP_N_G,
          N_F=Sh_IP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidIPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_IP_exchSurface_G,
          exchSurface_F=Sh_IP_exchSurface_F,
          extSurfaceTub=Sh_IP_extSurfaceTub,
          gasVol=Sh_IP_gasVol,
          fluidVol=Sh_IP_fluidVol,
          metalVol=Sh_IP_metalVol,
          rhomcm=rhomcm,
          SSInit=SSInit,
          fluidNomPressure=fluidIPNomPressure_Sh,
          lambda=lambda,
          Tstartbar_G=Sh_IP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          constrainedby ThermoPower3.PowerPlants.HRSG.Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          fluidNomPressure=fluidLPNomPressure_Sh,
          Tstartbar_G=Sh_LP_Tstartbar,
          FluidPhaseStart=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-218,-12},{-194,12}},
                rotation=0)));
      equation
        connect(SensorsBus.T_Sh2HP_In, ShHP_RhIP.T_intermedA) annotation (Line(
              points={{500,140},{-360,140},{-360,14},{-382,14},{-405.76,14.16}},
              color={255,170,213}));
        connect(SensorsBus.T_Rh2IP_In, ShHP_RhIP.T_intermedB) annotation (Line(
            points={{500,140},{-360,140},{-360,10},{-382,10},{-405.76,9.36}},
            color={255,170,213},
            thickness=0.25));

        connect(SensorsBus.T_Sh2HP_Out, ShHPOut_T.T) annotation (Line(points={{
                500,140},{-250,140},{-250,-150},{-362,-150}}, color={255,170,
                213}));
        connect(SensorsBus.T_Rh2IP_Out, RhIPOut_T.T) annotation (Line(points={{
                500,140},{-250,140},{-250,-124},{-362,-124}}, color={255,170,
                213}));
        connect(ActuatorsBus.theta_attShHP, ShHP_RhIP.theta_valveA) annotation (
           Line(points={{500,80},{440,80},{440,-92},{-360,-92},{-360,-8},{-362,
                -10},{-405.76,-10.08}}, color={213,255,170}));
        connect(ActuatorsBus.theta_attRhIP, ShHP_RhIP.theta_valveB) annotation (
           Line(points={{500,80},{440,80},{440,-92},{-360,-92},{-360,-16},{-382,
                -16},{-405.76,-15.12}}, color={213,255,170}));
        connect(RhIPOut_T.outlet, Rh_IP_Out) annotation (Line(
            points={{-364,-134},{-190,-134},{-190,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(ShHPOut_T.outlet, Sh_HP_Out) annotation (Line(
            points={{-364,-160},{-300,-160},{-300,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(ShHP_RhIP.gasIn, GasIn) annotation (Line(
            points={{-454,0},{-462,0},{-462,1.77636e-015},{-500,1.77636e-015}},
            color={159,159,223},
            thickness=0.5));

        connect(Rh_IP_In, mixIP.in1) annotation (Line(
            points={{-130,-200},{-130,-116},{-262,-116}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowSplit2.in1, Ec_HP_In) annotation (Line(
            points={{-220,156},{-220,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowSplit2.out2, ShHP_RhIP.LiquidWaterIn_A) annotation (Line(
            points={{-224,144},{-224,110},{-472,110},{-472,-10.08},{-454,-10.08}},
            thickness=0.5,
            color={0,0,255}));

        connect(flowSplit1.in1, Ec_IP_In) annotation (Line(
            points={{80,166},{80,200}},
            thickness=0.5,
            color={0,0,255}));
        connect(flowSplit1.out2, ShHP_RhIP.LiquidWaterIn_B) annotation (Line(
            points={{76,154},{76,120},{-480,120},{-480,-16.8},{-454,-16.8}},
            thickness=0.5,
            color={0,0,255}));
        connect(GasOut, Ec_LP.gasOut) annotation (Line(
            points={{500,1.77636e-015},{426,1.77636e-015},{392,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_IP.gasIn, Ev_HP.gasOut) annotation (Line(
            points={{-218,0},{-288,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec2_HP.gasIn, Sh_IP.gasOut) annotation (Line(
            points={{-92,0},{-194,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_IP.gasIn, Ec2_HP.gasOut) annotation (Line(
            points={{-12,0},{-68,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_LP.gasIn, Ev_IP.gasOut) annotation (Line(
            points={{108,0},{12,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec1HP_EcIP.gasIn, Sh_LP.gasOut) annotation (Line(
            points={{178,0},{132,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ev_LP.gasIn, Ec1HP_EcIP.gasOut) annotation (Line(
            points={{288,0},{202,0}},
            color={159,159,223},
            thickness=0.5));
        connect(Ec_LP.gasIn, Ev_LP.gasOut) annotation (Line(
            points={{368,0},{312,0}},
            color={159,159,223},
            thickness=0.5));
        connect(ShHP_RhIP.gasOut, Ev_HP.gasIn) annotation (Line(
            points={{-406,0},{-312,0}},
            color={159,159,223},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_HP.waterIn, Ev_HP_In) annotation (Line(
            points={{-300,12},{-300,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_HP.waterOut, Ev_HP_Out) annotation (Line(
            points={{-300,-12},{-300,-40},{-340,-40},{-340,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_LP.waterIn, Ev_LP_In) annotation (Line(
            points={{300,12},{300,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_LP.waterOut, Ev_LP_Out) annotation (Line(
            points={{300,-12},{300,-40},{262,-40},{262,200},{260,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec_LP.waterIn, Ec_LP_In) annotation (Line(
            points={{380,12},{380,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec_LP.waterOut, Ec_LP_Out) annotation (Line(
            points={{380,-12},{380,-40},{340,-40},{340,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_LP.waterIn, Sh_LP_In) annotation (Line(
            points={{120,12},{120,80},{220,80},{220,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_IP.waterIn, Ev_IP_In) annotation (Line(
            points={{0,12},{0,106},{0,200},{1.77636e-015,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ev_IP.waterOut, Ev_IP_Out) annotation (Line(
            points={{0,-12},{0,-40},{-40,-40},{-40,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec_IP_Out, Ec1HP_EcIP.waterOutB) annotation (Line(
            points={{40,200},{40,-70},{194,-70},{194,-42},{194.8,-12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterInB, flowSplit1.out1) annotation (Line(
            points={{194.8,12},{194.8,120},{84,120},{84,154}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterInA, flowSplit2.out1) annotation (Line(
            points={{185.2,12},{185.2,100},{-216,100},{-216,144}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec1HP_EcIP.waterOutA, Ec2_HP.waterIn) annotation (Line(
            points={{185.2,-12},{185.2,-60},{-80,-60},{-80,-12}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_LP.waterOut, Sh_LP_Out) annotation (Line(
            points={{120,-12},{120,-140},{300,-140},{300,-198}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Ec2_HP.waterOut, Ec_HP_Out) annotation (Line(
            points={{-80,12},{-80,80},{-260,80},{-260,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_IP.waterIn, Sh_IP_In) annotation (Line(
            points={{-206,12},{-206,90},{-80,90},{-80,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Sh_IP.waterOut, mixIP.in2) annotation (Line(
            points={{-206,-12},{-208,-12},{-208,-104},{-262,-104}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(mixIP.out, ShHP_RhIP.waterInB) annotation (Line(
            points={{-280,-110},{-380,-110},{-380,58},{-420.4,58},{-420.4,24}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));

        connect(ShHP_RhIP.waterInA, Sh_HP_In) annotation (Line(
            points={{-439.6,24},{-440,52},{-440,78},{-380,78},{-380,200}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(RhIPOut_T.inlet, ShHP_RhIP.waterOutB) annotation (Line(
            points={{-376,-134},{-422,-134},{-422,-24},{-420.4,-24}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(ShHPOut_T.inlet, ShHP_RhIP.waterOutA) annotation (Line(
            points={{-376,-160},{-439.6,-160},{-439.6,-24}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={
                  {-500,-200},{500,200}}), graphics), Icon(graphics));
      end HEG_3LRh_des;

      model DG_2L_NC
        "Drums Group with two pressure level, natural circulation, all ideal feed pumps and desuperheater"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.DG_2L;
        Water.SinkW blowDownHP(redeclare package Medium = FluidMedium, w0=0)
          annotation (Placement(transformation(
              origin={-228,-80},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Components.DrumSensors HPd(
          redeclare package Medium = FluidMedium,
          rint=HPd_rint,
          rext=HPd_rext,
          L=HPd_L,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          pstart=HPd_pstart,
          Cm=HPd_Cm) "HP drum" annotation (Placement(transformation(extent={{-188,
                  -20},{-268,60}}, rotation=0)));
        Water.SensW steamHP_w(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-288,-220},
              extent={{20,-20},{-20,20}},
              rotation=90)));
        Water.SinkW blowDownLP(redeclare package Medium = FluidMedium, w0=0)
          annotation (Placement(transformation(
              origin={112,-80},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Components.DrumSensors LPd(
          redeclare package Medium = FluidMedium,
          rint=LPd_rint,
          rext=LPd_rext,
          L=LPd_L,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          pstart=LPd_pstart,
          Cm=LPd_Cm) "LP drum" annotation (Placement(transformation(extent={{
                  152,-20},{72,60}}, rotation=0)));
        Water.SensW steamLP_w(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={52,-220},
              extent={{20,-20},{-20,20}},
              rotation=90)));
        Water.ThroughW IPfeedPump(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(extent={{-30,-188},{-70,-148}},
                rotation=0)));
      equation
        connect(SensorsBus.p_drumHP, HPd.p_out) annotation (Line(points={{400,
                80},{200,80},{200,120},{-60,120},{-60,50},{-213.6,50},{-213.6,
                49.6}}, color={255,170,213}));
        connect(SensorsBus.y_drumHP, HPd.y_out) annotation (Line(points={{400,
                80},{200,80},{200,120},{-60,120},{-60,36},{-200.8,36}}, color={
                255,170,213}));
        connect(Steam_HP_Out, steamHP_w.outlet) annotation (Line(
            points={{-280,-300},{-280,-232}},
            thickness=0.5,
            color={0,0,255}));
        connect(steamHP_w.inlet, HPd.steam) annotation (Line(
            points={{-280,-208},{-280,80},{-252,80},{-252,48},{-251.2,48}},
            thickness=0.5,
            color={0,0,255}));
        connect(Feed_HP, HPd.feedwater) annotation (Line(
            points={{-160,-300},{-160,14},{-189.2,14}},
            thickness=0.5,
            color={0,0,255}));
        connect(blowDownHP.flange, HPd.blowdown) annotation (Line(
            points={{-228,-60},{-228,-19.2},{-228,-19.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(SensorsBus.p_drumLP, LPd.p_out) annotation (Line(points={{400,
                80},{200,80},{200,54},{126.4,54},{126.4,49.6}}, color={255,170,
                213}));
        connect(SensorsBus.y_drumLP, LPd.y_out) annotation (Line(points={{400,
                80},{300,80},{200,80},{200,36},{139.2,36}}, color={255,170,213}));
        connect(steamLP_w.inlet, LPd.steam) annotation (Line(
            points={{60,-208},{60,78},{88.8,78},{88.8,48}},
            thickness=0.5,
            color={0,0,255}));
        connect(Feed_LP, LPd.feedwater) annotation (Line(
            points={{180,-300},{180,14},{150.8,14}},
            thickness=0.5,
            color={0,0,255}));
        connect(blowDownLP.flange, LPd.blowdown) annotation (Line(
            points={{112,-60},{112,-19.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(Steam_LP_Out, steamLP_w.outlet) annotation (Line(
            points={{60,-300},{60,-232}},
            thickness=0.5,
            color={0,0,255}));
        connect(ActuatorsBus.flowRate_feedHP, IPfeedPump.in_w0) annotation (
            Line(points={{400,20},{302,20},{302,-140},{-42,-140},{-42,-156}},
              color={213,255,170}));
        connect(WaterForHP, IPfeedPump.outlet) annotation (Line(
            points={{-120,-300},{-120,-168},{-70,-168}},
            thickness=0.5,
            color={0,0,255}));
        connect(Downcomer_HP, HPd.downcomer) annotation (Line(
            points={{-200,-300},{-200,-8}},
            thickness=0.5,
            color={0,0,255}));
        connect(Riser_HP, HPd.riser) annotation (Line(
            points={{-240,-300},{-240,-120},{-259.2,-120},{-259.2,-2.8}},
            thickness=0.5,
            color={0,0,255}));
        connect(Riser_LP, LPd.riser) annotation (Line(
            points={{100,-300},{100,-120},{80.8,-120},{80.8,-2.8}},
            thickness=0.5,
            color={0,0,255}));
        connect(IPfeedPump.inlet, LPd.downcomer) annotation (Line(
            points={{-30,-168},{140,-168},{140,-8}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(Downcomer_LP, LPd.downcomer) annotation (Line(
            points={{140,-300},{140,-8}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={
                  {-400,-300},{400,300}}), graphics), Icon(graphics));
      end DG_2L_NC;

      model DG_3L_CC
        "Drums Group with three pressure level, controlled circulation"
        extends ThermoPower3.PowerPlants.HRSG.Interfaces.DG_3L_p;
        parameter SI.MassFlowRate RiserHPFlowRate=0
          "Nominal mass flowrate through the riser of HP";
        parameter SI.MassFlowRate RiserIPFlowRate=0
          "Nominal mass flowrate through the riser of IP";
        parameter SI.MassFlowRate RiserLPFlowRate=0
          "Nominal mass flowrate through the riser of LP";

        Water.ThroughW feedPumpIP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={80,-182},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Water.ThroughW feedPumpHP(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-220,-180},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Water.ThroughW circulationPumpLP(redeclare package Medium = FluidMedium,
            w0=RiserLPFlowRate) annotation (Placement(transformation(
              origin={300,-208},
              extent={{20,-20},{-20,20}},
              rotation=90)));
        Water.SinkW blowDownHP(redeclare package Medium = FluidMedium, w0=0)
          annotation (Placement(transformation(
              origin={-328,-58},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Water.SinkW blowDownLP(redeclare package Medium = FluidMedium, w0=0)
          annotation (Placement(transformation(
              origin={272,-56},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Water.SinkW blowDownIP(redeclare package Medium = FluidMedium, w0=0)
          annotation (Placement(transformation(
              origin={-28,-64},
              extent={{-20,-20},{20,20}},
              rotation=270)));
        Components.DrumSensors HPd(
          redeclare package Medium = FluidMedium,
          rint=HPd_rint,
          rext=HPd_rext,
          L=HPd_L,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          pstart=HPd_pstart,
          Cm=HPd_Cm) "HP drum" annotation (Placement(transformation(extent={{-288,
                  -4},{-368,76}}, rotation=0)));
        Components.DrumSensors IPd(
          redeclare package Medium = FluidMedium,
          rint=IPd_rint,
          rext=IPd_rext,
          L=IPd_L,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          pstart=IPd_pstart,
          Cm=IPd_Cm) "IP drum" annotation (Placement(transformation(extent={{10,
                  -4},{-70,76}}, rotation=0)));
        Components.DrumSensors LPd(
          redeclare package Medium = FluidMedium,
          rint=LPd_rint,
          rext=LPd_rext,
          L=LPd_L,
          initOpt=if SSInit then ThermoPower3.Choices.Init.Options.steadyState
               else ThermoPower3.Choices.Init.Options.noInit,
          pstart=LPd_pstart,
          Cm=LPd_Cm) "LP drum" annotation (Placement(transformation(extent={{
                  306,-4},{226,76}}, rotation=0)));
        Water.ThroughW circulationPumpIP(redeclare package Medium = FluidMedium,
            w0=RiserIPFlowRate) annotation (Placement(transformation(
              origin={0,-180},
              extent={{-20,20},{20,-20}},
              rotation=270)));
        Water.ThroughW circulationPumpHP(redeclare package Medium = FluidMedium,
            w0=RiserHPFlowRate) annotation (Placement(transformation(
              origin={-300,-180},
              extent={{-20,20},{20,-20}},
              rotation=270)));
        Water.SensW steamHP_w(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-388,-220},
              extent={{20,-20},{-20,20}},
              rotation=90)));
        Water.SensW steamIP_w(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-88,-220},
              extent={{20,-20},{-20,20}},
              rotation=90)));
        Water.SensW steamLP_w(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={212,-220},
              extent={{20,-20},{-20,20}},
              rotation=90)));
        Water.FlowSplit flowSplit annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=180,
              origin={150,-134})));
        Water.FlowSplit flowSplit1 annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=270,
              origin={292,-122})));
      equation
        connect(ActuatorsBus.flowRate_feedHP, feedPumpHP.in_w0) annotation (
            Line(points={{500,20},{440,20},{440,-20},{-140,-20},{-140,-172},{-208,
                -172}}, color={213,255,170}));
        connect(ActuatorsBus.flowRate_feedIP, feedPumpIP.in_w0) annotation (
            Line(points={{500,20},{440,20},{440,-20},{120,-20},{120,-174},{92,-174}},
              color={213,255,170}));
        connect(SensorsBus.w_steamHP, steamHP_w.w) annotation (Line(points={{
                500,80},{400,80},{400,160},{-420,160},{-420,-260},{-400,-260},{
                -400,-236}}, color={255,170,213}));
        connect(SensorsBus.w_steamIP, steamIP_w.w) annotation (Line(points={{
                500,80},{400,80},{400,160},{-120,160},{-120,-260},{-100,-260},{
                -100,-236}}, color={255,170,213}));
        connect(SensorsBus.w_steamLP, steamLP_w.w) annotation (Line(points={{
                500,80},{400,80},{400,160},{180,160},{180,-260},{200,-260},{200,
                -236}}, color={255,170,213}));
        connect(SensorsBus.p_drumHP, HPd.p_out) annotation (Line(points={{500,
                80},{400,80},{400,160},{-160,160},{-160,68},{-313.6,68},{-313.6,
                65.6}}, color={255,170,213}));
        connect(SensorsBus.p_drumIP, IPd.p_out) annotation (Line(points={{500,
                80},{400,80},{400,160},{40,160},{40,63.6},{-15.6,65.6}}, color=
                {255,170,213}));
        connect(SensorsBus.p_drumLP, LPd.p_out) annotation (Line(points={{500,
                80},{400,80},{400,68},{280.4,68},{280.4,65.6}}, color={255,170,
                213}));
        connect(SensorsBus.y_drumHP, HPd.y_out) annotation (Line(points={{500,
                80},{400,80},{400,160},{-160,160},{-160,54},{-300.8,54},{-300.8,
                52}}, color={255,170,213}));
        connect(SensorsBus.y_drumIP, IPd.y_out) annotation (Line(points={{500,
                80},{400,80},{400,160},{40,160},{40,52},{-2.8,52}}, color={255,
                170,213}));
        connect(SensorsBus.y_drumLP, LPd.y_out) annotation (Line(points={{500,
                80},{400,80},{400,52},{293.2,52}}, color={255,170,213}));
        connect(Steam_HP_Out, steamHP_w.outlet) annotation (Line(
            points={{-380,-300},{-380,-232}},
            thickness=0.5,
            color={0,0,255}));
        connect(steamHP_w.inlet, HPd.steam) annotation (Line(
            points={{-380,-208},{-380,100},{-352,100},{-352,64},{-351.2,64}},
            thickness=0.5,
            color={0,0,255}));

        connect(circulationPumpHP.inlet, HPd.downcomer) annotation (Line(
            points={{-300,-160},{-300,8}},
            thickness=0.5,
            color={0,0,255}));
        connect(Feed_HP, HPd.feedwater) annotation (Line(
            points={{-260,-300},{-260,30},{-289.2,30}},
            thickness=0.5,
            color={0,0,255}));
        connect(Steam_IP_Out, steamIP_w.outlet) annotation (Line(
            points={{-80,-300},{-80,-232}},
            thickness=0.5,
            color={0,0,255}));
        connect(circulationPumpIP.inlet, IPd.downcomer) annotation (Line(
            points={{3.67394e-015,-160},{0,-160},{0,6},{-2,8}},
            thickness=0.5,
            color={0,0,255}));
        connect(steamIP_w.inlet, IPd.steam) annotation (Line(
            points={{-80,-208},{-80,80},{-52,80},{-52,62},{-53.2,64}},
            thickness=0.5,
            color={0,0,255}));
        connect(Feed_IP, IPd.feedwater) annotation (Line(
            points={{40,-300},{40,30},{8.8,30}},
            thickness=0.5,
            color={0,0,255}));
        connect(steamLP_w.inlet, LPd.steam) annotation (Line(
            points={{220,-208},{220,80},{242.8,80},{242.8,64}},
            thickness=0.5,
            color={0,0,255}));
        connect(Steam_LP_Out, steamLP_w.outlet) annotation (Line(
            points={{220,-300},{220,-232}},
            thickness=0.5,
            color={0,0,255}));
        connect(Feed_LP, LPd.feedwater) annotation (Line(
            points={{340,-300},{340,30},{304.8,30}},
            thickness=0.5,
            color={0,0,255}));
        connect(blowDownHP.flange, HPd.blowdown) annotation (Line(
            points={{-328,-38},{-328,-3.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(blowDownIP.flange, IPd.blowdown) annotation (Line(
            points={{-28,-44},{-28,-3.2},{-30,-3.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(blowDownLP.flange, LPd.blowdown) annotation (Line(
            points={{272,-36},{272,-20},{272,-3.2},{266,-3.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(WaterForHP, feedPumpHP.outlet) annotation (Line(
            points={{-220,-300},{-220,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(WaterForIP, feedPumpIP.outlet) annotation (Line(
            points={{80,-300},{80,-202}},
            thickness=0.5,
            color={0,0,255}));
        connect(Riser_LP, LPd.riser) annotation (Line(
            points={{260,-300},{260,-100},{234.8,-100},{234.8,13.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(Downcomer_LP, circulationPumpLP.outlet) annotation (Line(
            points={{300,-300},{300,-300},{300,-228}},
            thickness=0.5,
            color={0,0,255}));
        connect(Downcomer_IP, circulationPumpIP.outlet) annotation (Line(
            points={{1.77636e-015,-300},{1.77636e-015,-252},{-3.67394e-015,-252},
                {-3.67394e-015,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Riser_IP, IPd.riser) annotation (Line(
            points={{-40,-300},{-40,-100},{-61.2,-100},{-61.2,13.2}},
            thickness=0.5,
            color={0,0,255}));
        connect(Downcomer_HP, circulationPumpHP.outlet) annotation (Line(
            points={{-300,-300},{-300,-200}},
            thickness=0.5,
            color={0,0,255}));
        connect(Riser_HP, HPd.riser) annotation (Line(
            points={{-340,-300},{-340,-100},{-359.2,-100},{-359.2,13.2}},
            thickness=0.5,
            color={0,0,255}));

        connect(flowSplit.out1, feedPumpIP.inlet) annotation (Line(
            points={{138,-142},{80,-142},{80,-162}},
            color={0,0,255},
            smooth=Smooth.None,
            thickness=0.5));
        connect(flowSplit.out2, feedPumpHP.inlet) annotation (Line(
            points={{138,-126},{-220,-126},{-220,-160}},
            color={0,0,255},
            smooth=Smooth.None,
            thickness=0.5));
        connect(flowSplit1.in1, LPd.downcomer) annotation (Line(
            points={{292,-110},{294,-110},{294,8}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(circulationPumpLP.inlet, flowSplit1.out1) annotation (Line(
            points={{300,-188},{300,-134}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(flowSplit1.out2, flowSplit.in1) annotation (Line(
            points={{284,-134},{162,-134}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={
                  {-500,-300},{500,300}}), graphics));
      end DG_3L_CC;

      model HRSG_3LRh
        "Heat Recovery Steam Generator with three pressure level and reheat"
        extends Interfaces.HRSG_3LRh;
        parameter Boolean SSInit=false "Steady-state initialization";

        DG_3L_CC drums(
          HPd_rint=1.067,
          HPd_rext=1.167,
          HPd_L=11.920,
          HPd_Cm=0,
          IPd_rint=0.915,
          IPd_rext=1.015,
          IPd_L=7,
          IPd_Cm=0,
          LPd_rint=1.143,
          LPd_rext=1.243,
          LPd_L=11.503,
          LPd_Cm=0,
          RiserHPFlowRate=175.5,
          RiserIPFlowRate=67.5,
          RiserLPFlowRate=41.5,
          redeclare package FluidMedium = FluidMedium,
          SSInit=SSInit,
          fluidHPNomPressure=13060000,
          fluidIPNomPressure=3381600,
          fluidLPNomPressure=719048) annotation (Placement(transformation(
                extent={{-102,40},{98,160}}, rotation=0)));
        HEG_3LRh HeatExchangersGroup(
          gasNomFlowRate=585.5,
          fluidHPNomFlowRate_Sh=70.59,
          fluidHPNomFlowRate_Ev=175.5,
          fluidHPNomFlowRate_Ec=70.10,
          fluidIPNomFlowRate_Rh=81.10,
          fluidIPNomFlowRate_Sh=13.5,
          fluidIPNomFlowRate_Ev=67.5,
          fluidIPNomFlowRate_Ec=21.8,
          fluidLPNomFlowRate_Sh=6.91,
          fluidLPNomFlowRate_Ev=41.49,
          fluidLPNomFlowRate_Ec=122.4,
          Sh2_HP_N_G=3,
          Sh2_HP_N_F=5,
          Sh2_HP_exchSurface_G=3636,
          Sh2_HP_exchSurface_F=421.844,
          Sh2_HP_extSurfaceTub=540.913,
          Sh2_HP_gasVol=10,
          Sh2_HP_fluidVol=2.615,
          Sh2_HP_metalVol=1.685,
          Sh1_HP_N_G=3,
          Sh1_HP_N_F=7,
          Sh1_HP_exchSurface_G=8137.2,
          Sh1_HP_exchSurface_F=612.387,
          Sh1_HP_extSurfaceTub=721.256,
          Sh1_HP_gasVol=10,
          Sh1_HP_fluidVol=4.134,
          Sh1_HP_metalVol=1.600,
          Ev_HP_N_G=4,
          Ev_HP_N_F=4,
          Ev_HP_exchSurface_G=30501.9,
          Ev_HP_exchSurface_F=2296.328,
          Ev_HP_extSurfaceTub=2704.564,
          Ev_HP_gasVol=10,
          Ev_HP_fluidVol=15.500,
          Ev_HP_metalVol=6.001,
          Ec2_HP_N_G=3,
          Ec2_HP_N_F=6,
          Ec2_HP_exchSurface_G=20335,
          Ec2_HP_exchSurface_F=1451.506,
          Ec2_HP_extSurfaceTub=1803.043,
          Ec2_HP_gasVol=10,
          Ec2_HP_fluidVol=9.290,
          Ec2_HP_metalVol=5.045,
          Ec1_HP_N_G=3,
          Ec1_HP_N_F=5,
          Ec1_HP_exchSurface_G=12201.2,
          Ec1_HP_exchSurface_F=870.904,
          Ec1_HP_extSurfaceTub=1081.826,
          Ec1_HP_gasVol=10,
          Ec1_HP_fluidVol=5.574,
          Ec1_HP_metalVol=3.027,
          Rh2_IP_N_F=7,
          Rh2_IP_exchSurface_G=4630.2,
          Rh2_IP_exchSurface_F=873.079,
          Rh2_IP_extSurfaceTub=1009.143,
          Rh2_IP_fluidVol=8.403,
          Rh2_IP_metalVol=2.823,
          Rh1_IP_N_F=5,
          Rh1_IP_exchSurface_G=4630,
          Rh1_IP_exchSurface_F=900.387,
          Rh1_IP_extSurfaceTub=1009.250,
          Rh1_IP_fluidVol=8.936,
          Rh1_IP_metalVol=2.292,
          Sh_IP_N_G=3,
          Sh_IP_N_F=7,
          Sh_IP_exchSurface_G=2314.8,
          Sh_IP_exchSurface_F=450.218,
          Sh_IP_extSurfaceTub=504.652,
          Sh_IP_gasVol=10,
          Sh_IP_fluidVol=4.468,
          Sh_IP_metalVol=1.146,
          Ev_IP_N_G=4,
          Ev_IP_N_F=4,
          Ev_IP_exchSurface_G=24402,
          Ev_IP_exchSurface_F=1837.063,
          Ev_IP_extSurfaceTub=2163.652,
          Ev_IP_gasVol=10,
          Ev_IP_fluidVol=12.400,
          Ev_IP_metalVol=4.801,
          Ec_IP_N_G=3,
          Ec_IP_N_F=5,
          Ec_IP_exchSurface_G=4067.2,
          Ec_IP_exchSurface_F=306.177,
          Ec_IP_extSurfaceTub=360.609,
          Ec_IP_gasVol=10,
          Ec_IP_fluidVol=2.067,
          Ec_IP_metalVol=0.800,
          Sh_LP_N_G=3,
          Sh_LP_N_F=7,
          Sh_LP_exchSurface_G=1708.2,
          Sh_LP_exchSurface_F=225.073,
          Sh_LP_extSurfaceTub=252.286,
          Sh_LP_gasVol=10,
          Sh_LP_fluidVol=2.234,
          Sh_LP_metalVol=0.573,
          Ev_LP_N_G=4,
          Ev_LP_N_F=4,
          Ev_LP_exchSurface_G=24402,
          Ev_LP_exchSurface_F=2292.926,
          Ev_LP_extSurfaceTub=2592.300,
          Ev_LP_gasVol=10,
          Ev_LP_fluidVol=19.318,
          Ev_LP_metalVol=5.374,
          Ec_LP_N_G=3,
          Ec_LP_N_F=6,
          Ec_LP_exchSurface_G=40095.9,
          Ec_LP_exchSurface_F=3439.389,
          Ec_LP_extSurfaceTub=3888.449,
          Ec_LP_gasVol=10,
          Ec_LP_fluidVol=28.977,
          Ec_LP_metalVol=8.061,
          rhomcm=7900*578.05,
          lambda=20,
          Ec_LP(gamma_G=46.8, gamma_F=4000),
          Ev_LP(gamma_G=127, gamma_F=20000),
          Ec1HP_EcIP(
            gamma_G_A=42,
            gamma_G_B=45,
            gamma_F_A=4000,
            gamma_F_B=4000),
          Sh_LP(gamma_G=16.6, gamma_F=4000),
          Ev_IP(gamma_G=58.5, gamma_F=20000),
          Ec2_HP(gamma_G=56, gamma_F=4000),
          Sh_IP(gamma_G=33, gamma_F=4000),
          Ev_HP(gamma_G=46.5, gamma_F=20000),
          Sh1HP_Rh1IP(
            gamma_G_A=70,
            gamma_G_B=80,
            gamma_F_A=4000,
            gamma_F_B=4000),
          Sh2HP_Rh2IP(
            gamma_G_A=83.97,
            gamma_G_B=80,
            gamma_F_A=4000,
            gamma_F_B=4000),
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          SSInit=SSInit,
          gasNomPressure=100000,
          fluidHPNomPressure_Sh=13430000,
          fluidHPNomPressure_Ev=13710000,
          fluidHPNomPressure_Ec=13890000,
          fluidIPNomPressure_Rh=2840000,
          fluidIPNomPressure_Sh=2950000,
          fluidIPNomPressure_Ev=3716000,
          fluidIPNomPressure_Ec=4860000,
          fluidLPNomPressure_Sh=660000,
          fluidLPNomPressure_Ev=1534000,
          fluidLPNomPressure_Ec=1980000,
          Sh2_HP_Tstartbar=873.15,
          Sh1_HP_Tstartbar=823.15,
          Ev_HP_Tstartbar=723.15,
          Ec2_HP_Tstartbar=573.15,
          Ec1_HP_Tstartbar=523.15,
          Sh_IP_Tstartbar=623.15,
          Ev_IP_Tstartbar=553.15,
          Sh_LP_Tstartbar=523.15,
          Ev_LP_Tstartbar=473.15,
          Ec_LP_Tstartbar=423.15) annotation (Placement(transformation(extent={
                  {-102,-80},{98,0}}, rotation=0)));
      equation
        connect(ActuatorsBus, drums.ActuatorsBus) annotation (Line(points={{200,
                100},{158,100},{158,104},{98,104}}, color={213,255,170}));
        connect(drums.SensorsBus, SensorsBus) annotation (Line(points={{98,116},
                {140,116},{140,160},{200,160}}, color={255,170,213}));
        connect(HeatExchangersGroup.GasIn, GasIn) annotation (Line(
            points={{-102,-40},{-200,-40}},
            color={159,159,223},
            thickness=0.5));
        connect(HeatExchangersGroup.GasOut, GasOut) annotation (Line(
            points={{98,-40},{200,-40}},
            color={159,159,223},
            thickness=0.5));
        connect(Sh_HP_Out, HeatExchangersGroup.Sh_HP_Out) annotation (Line(
            points={{-160,-200},{-160,-106},{-62,-106},{-62,-80}},
            thickness=0.5,
            color={0,0,255}));
        connect(Sh_LP_Out, HeatExchangersGroup.Sh_LP_Out) annotation (Line(
            points={{80,-200},{80,-160},{58,-160},{58,-79.6}},
            thickness=0.5,
            color={0,0,255}));
        connect(Rh_IP_Out, HeatExchangersGroup.Rh_IP_Out) annotation (Line(
            points={{-40,-200},{-40,-80}},
            thickness=0.5,
            color={0,0,255}));
        connect(Rh_IP_In, HeatExchangersGroup.Rh_IP_In) annotation (Line(
            points={{-100,-200},{-100,-120},{-28,-120},{-28,-80}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.SensorsBus, drums.SensorsBus) annotation (
            Line(points={{98,-12},{140,-12},{140,116},{98,116}},color={255,170,
                213}));
        connect(HeatExchangersGroup.ActuatorsBus, drums.ActuatorsBus)
          annotation (Line(points={{98,-24},{128,-24},{128,104},{98,104}},
              color={213,255,170}));
        connect(HeatExchangersGroup.Sh_HP_In, drums.Steam_HP_Out) annotation (
            Line(
            points={{-78,0},{-78,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ev_HP_Out, drums.Riser_HP) annotation (Line(
            points={{-70,0},{-70,0},{-70,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ev_HP_In, drums.Downcomer_HP) annotation (
            Line(
            points={{-62,0},{-62,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ec_HP_Out, drums.Feed_HP) annotation (Line(
            points={{-54,0},{-54,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ec_HP_In, drums.WaterForHP) annotation (
            Line(
            points={{-46,0},{-46,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Sh_IP_In, drums.Steam_IP_Out) annotation (
            Line(
            points={{-18,0},{-18,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ev_IP_Out, drums.Riser_IP) annotation (Line(
            points={{-10,0},{-10,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ec_IP_Out, drums.Feed_IP) annotation (Line(
            points={{6,0},{6,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ec_IP_In, drums.WaterForIP) annotation (
            Line(
            points={{14,0},{14,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Sh_LP_In, drums.Steam_LP_Out) annotation (
            Line(
            points={{42,0},{42,0},{42,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ev_LP_Out, drums.Riser_LP) annotation (Line(
            points={{50,0},{50,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ev_LP_In, drums.Downcomer_LP) annotation (
            Line(
            points={{58,0},{58,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(HeatExchangersGroup.Ec_LP_Out, drums.Feed_LP) annotation (Line(
            points={{66,0},{66,40}},
            thickness=0.5,
            color={0,0,255}));
        connect(drums.Downcomer_IP, HeatExchangersGroup.Ev_IP_In) annotation (
            Line(
            points={{-2,40},{-2,0}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        connect(WaterIn, HeatExchangersGroup.Ec_LP_In) annotation (Line(
            points={{160,-200},{160,20},{74,20},{74,0}},
            color={0,0,255},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={
                  {-200,-200},{200,200}}), graphics));
      end HRSG_3LRh;

    end Examples;

    package Tests "Test cases"
      model computation_states
        package FluidMedium = ThermoPower3.Water.StandardWater;
        parameter SI.SpecificEnthalpy h=2.39102e6 "value of specific enthalpy";
        parameter SI.Pressure p=5389.2 "value of pressure";
        parameter SI.Temperature T=288 "value of temperature";

        SI.Temperature Tf "Temperature (p,h)";
        SI.SpecificEnthalpy hf "Specific enthalpy (p,T)";
        SI.Temperature Ts "Saturation temperature (p)";
        SI.SpecificEnthalpy hv "Dew specific enthalpy (p)";
        SI.SpecificEnthalpy hl "Bubble specific enthalpy (p)";
        SI.Density rhov "Dew density (p)";
        SI.Density rhol "Bubble density (p)";
        FluidMedium.SaturationProperties sat "Saturation properties";

      equation
        sat.psat = p;
        sat.Tsat = FluidMedium.saturationTemperature(p);

        Ts = sat.Tsat;
        hl = FluidMedium.bubbleEnthalpy(sat);
        hv = FluidMedium.dewEnthalpy(sat);
        Tf = FluidMedium.temperature_ph(p, h);
        hf = FluidMedium.specificEnthalpy_pT(p, T);
        rhov = FluidMedium.density_ph(p, h);
        rhol = FluidMedium.bubbleDensity(sat);
      end computation_states;

      model TestSh2HP_Rh2IP
        package FlueGasMedium = ThermoPower3.Media.FlueGas;
        package FluidMedium = ThermoPower3.Water.StandardWater;

        //gas
        parameter SI.MassFlowRate gasNomFlowRate=585.5
          "Nominal flow rate through the gas side";
        parameter SI.Temperature Tstart_G_In=884.65
          "Inlet gas temperature start value";
        parameter SI.Temperature Tstart_G_Out=823.15
          "Outlet gas temperature start value";

        //fluid A
        parameter SI.MassFlowRate fluidNomFlowRate_A=70.59
          "Nominal flow rate through the fluid side";
        parameter SI.Pressure fluidNomPressure_A=130.5e5
          "Nominal pressure in the fluid side inlet";
        parameter SI.CoefficientOfHeatTransfer gamma_G_A(fixed=false) = 40
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F_A=4000
          "Constant heat transfer coefficient in the fluid side";
        parameter SI.Temperature Tstart_M_A_In=Tstart_F_A_In
          "Inlet metal wall temperature start value";
        parameter SI.Temperature Tstart_M_A_Out=Tstart_F_A_Out
          "Outlet metal wall temperature start value";
        parameter SI.Temperature Tstart_F_A_In=769.486
          "Inlet fluid temperature start value";
        parameter SI.Temperature Tstart_F_A_Out=823.28
          "Outlet fluid temperature start value";
        parameter SI.SpecificEnthalpy hstart_F_A_In=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A, Tstart_F_A_In)
          "Nominal specific enthalpy";
        parameter SI.SpecificEnthalpy hstart_F_A_Out=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A, Tstart_F_A_Out)
          "Nominal specific enthalpy";

        //fluid B
        parameter SI.MassFlowRate fluidNomFlowRate_B=81.1
          "Nominal flow rate through the fluid side";
        parameter SI.Pressure fluidNomPressure_B=28.2e5
          "Nominal pressure in the fluid side inlet";
        parameter SI.CoefficientOfHeatTransfer gamma_G_B(fixed=false) = 40
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F_B=4000
          "Constant heat transfer coefficient in the fluid side";
        parameter SI.Temperature Tstart_M_B_In=Tstart_F_B_In
          "Inlet metal wall temperature start value";
        parameter SI.Temperature Tstart_M_B_Out=Tstart_F_B_Out
          "Outlet metal wall temperature start value";
        parameter SI.Temperature Tstart_F_B_In=757.896
          "Inlet fluid temperature start value";
        parameter SI.Temperature Tstart_F_B_Out=813.09
          "Outlet fluid temperature start value";
        parameter SI.SpecificEnthalpy hstart_F_B_In=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B, Tstart_F_B_In)
          "Nominal specific enthalpy";
        parameter SI.SpecificEnthalpy hstart_F_B_Out=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B, Tstart_F_B_Out)
          "Nominal specific enthalpy";

        Components.ParHE hE(
          redeclare package FluidMedium = FluidMedium,
          redeclare package FlueGasMedium = FlueGasMedium,
          N_G=3,
          gasVol=10,
          lambda=20,
          gasNomPressure=0,
          N_F_A=5,
          exchSurface_G_A=3636,
          exchSurface_F_A=421.844,
          extSurfaceTub_A=540.913,
          fluidVol_A=2.615,
          metalVol_A=1.685,
          rhomcm_A=7780*688.31,
          N_F_B=7,
          exchSurface_F_B=4630.2,
          exchSurface_G_B=873.079,
          extSurfaceTub_B=1009.143,
          fluidVol_B=8.403,
          metalVol_B=2.823,
          rhomcm_B=7800*574.93,
          counterCurrent_A=true,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate_A=fluidNomFlowRate_A,
          fluidNomFlowRate_B=fluidNomFlowRate_B,
          fluidNomPressure_A=fluidNomPressure_A,
          fluidNomPressure_B=fluidNomPressure_B,
          gamma_G_A=gamma_G_A,
          gamma_G_B=gamma_G_B,
          gamma_F_A=gamma_F_A,
          gamma_F_B=gamma_F_B,
          counterCurrent_B=true,
          Tstartbar_G=Tstart_G,
          Tstartbar_M_A=Tstart_M_A,
          Tstartbar_M_B=Tstart_M_B,
          SSInit=SSInit,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
                rotation=0)));

        //Start value
        parameter SI.Temperature Tstart_G=(Tstart_G_In + Tstart_G_Out)/2;
        parameter SI.Temperature Tstart_M_A=(Tstart_M_A_In + Tstart_M_A_Out)/2;
        parameter SI.Temperature Tstart_M_B=(Tstart_M_B_In + Tstart_M_B_Out)/2;
        parameter Boolean SSInit=true "Steady-state initialization";
        inner System system(allowFlowReversal=false)
          annotation (Placement(transformation(extent={{80,80},{100,100}})));
        Water.SourceW sourseW_water_A(
          redeclare package Medium = FluidMedium,
          w0=fluidNomFlowRate_A,
          p0=fluidNomPressure_A,
          h=hstart_F_A_In) annotation (Placement(transformation(
              origin={-20,68},
              extent={{-10,10},{10,-10}},
              rotation=270)));
        Water.SinkP sinkP_water_A(
          redeclare package Medium = FluidMedium,
          p0=fluidNomPressure_A,
          h=hstart_F_A_Out) annotation (Placement(transformation(
              origin={-20,-70},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Gas.SinkP sinkP_gas(redeclare package Medium = FlueGasMedium, T=
              Tstart_G_Out) annotation (Placement(transformation(extent={{60,-10},
                  {80,10}}, rotation=0)));
        Gas.SourceW sourceW_gas(
          redeclare package Medium = FlueGasMedium,
          T=Tstart_G_In,
          w0=gasNomFlowRate) annotation (Placement(transformation(extent={{-70,
                  -10},{-50,10}}, rotation=0)));
        Water.SinkP sinkP_water_B(
          redeclare package Medium = FluidMedium,
          p0=fluidNomPressure_B,
          h=hstart_F_B_Out) annotation (Placement(transformation(
              origin={20,-70},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.SourceW sourseW_water_B(
          redeclare package Medium = FluidMedium,
          w0=fluidNomFlowRate_B,
          p0=fluidNomPressure_B,
          h=hstart_F_B_In) annotation (Placement(transformation(
              origin={20,68},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.SensT T_waterIn_A(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-12,40},
              extent={{-10,10},{10,-10}},
              rotation=270)));
        Water.SensT T_waterOut_A(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-12,-40},
              extent={{-10,10},{10,-10}},
              rotation=270)));
        Water.SensT T_waterOut_B(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={12,-40},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.SensT T_waterIn_B(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={12,40},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Gas.SensT T_gasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{30,-6},{50,14}},
                rotation=0)));
      initial equation
        //  hstart_F_A_Out = hE.waterOutA.h_outflow;
        //  hstart_F_B_Out = hE.waterOutB.h_outflow;

      equation
        connect(T_gasOut.inlet, hE.gasOut) annotation (Line(
            points={{34,0},{34,0},{20,0}},
            color={159,159,223},
            thickness=0.5));
        connect(T_gasOut.outlet, sinkP_gas.flange) annotation (Line(
            points={{46,0},{60,0}},
            color={159,159,223},
            thickness=0.5));
        connect(T_waterOut_A.outlet, sinkP_water_A.flange) annotation (Line(
            points={{-8,-46},{-8,-46},{-8,-60},{-20,-60}},
            thickness=0.5,
            color={0,0,255}));
        connect(sinkP_water_B.flange, T_waterOut_B.outlet) annotation (Line(
            points={{20,-60},{20,-60},{8,-60},{8,-46}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterOut_B.inlet, hE.waterOutB) annotation (Line(
            points={{8,-34},{8,-27},{8,-20}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterOut_A.inlet, hE.waterOutA) annotation (Line(
            points={{-8,-34},{-8,-27},{-8,-20}},
            thickness=0.5,
            color={0,0,255}));
        connect(hE.waterInA, T_waterIn_A.outlet) annotation (Line(
            points={{-8,20},{-8,20},{-8,24},{-8,34}},
            thickness=0.5,
            color={0,0,255}));
        connect(hE.waterInB, T_waterIn_B.outlet) annotation (Line(
            points={{8,20},{8,22},{8,34}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterIn_B.inlet, sourseW_water_B.flange) annotation (Line(
            points={{8,46},{8,58},{20,58}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterIn_A.inlet, sourseW_water_A.flange) annotation (Line(
            points={{-8,46},{-8,50},{-8,58},{-20,58}},
            thickness=0.5,
            color={0,0,255}));
        connect(sourceW_gas.flange, hE.gasIn) annotation (Line(
            points={{-50,0},{-20,0}},
            color={159,159,223},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Diagram(graphics));
      end TestSh2HP_Rh2IP;

      model TestSh1HP_Rh1IP
        package FlueGasMedium = ThermoPower3.Media.FlueGas;
        package FluidMedium = ThermoPower3.Water.StandardWater;

        //gas
        parameter SI.MassFlowRate gasNomFlowRate=585.5
          "Nominal flow rate through the gas side";
        parameter SI.Temperature Tstart_G_In=837.15
          "Inlet gas temperature start value";
        parameter SI.Temperature Tstart_G_Out=748.6
          "Outlet gas temperature start value";

        //fluid A
        parameter SI.MassFlowRate fluidNomFlowRate_A=70.59
          "Nominal flow rate through the fluid side";
        parameter SI.Pressure fluidNomPressure_A=134.3e5
          "Nominal pressure in the fluid side inlet";
        parameter SI.CoefficientOfHeatTransfer gamma_G_A(fixed=false) = 40
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F_A=4000
          "Constant heat transfer coefficient in the fluid side";
        parameter SI.Temperature Tstart_M_A_In=Tstart_F_A_In
          "Inlet metal wall temperature start value";
        parameter SI.Temperature Tstart_M_A_Out=Tstart_F_A_Out
          "Outlet metal wall temperature start value";
        parameter SI.Temperature Tstart_F_A_In=606.59
          "Inlet fluid temperature start value";
        parameter SI.Temperature Tstart_F_A_Out=743.18
          "Outlet fluid temperature start value";
        parameter SI.SpecificEnthalpy hstart_F_A_In=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A, Tstart_F_A_In)
          "Nominal specific enthalpy";
        parameter SI.SpecificEnthalpy hstart_F_A_Out=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A, Tstart_F_A_Out)
          "Nominal specific enthalpy";

        //fluid B
        parameter SI.MassFlowRate fluidNomFlowRate_B=81.1
          "Nominal flow rate through the fluid side";
        parameter SI.Pressure fluidNomPressure_B=28.4e5
          "Nominal pressure in the fluid side inlet";
        parameter SI.CoefficientOfHeatTransfer gamma_G_B(fixed=false) = 40
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F_B=4000
          "Constant heat transfer coefficient in the fluid side";
        parameter SI.Temperature Tstart_M_B_In=Tstart_F_B_In
          "Inlet metal wall temperature start value";
        parameter SI.Temperature Tstart_M_B_Out=Tstart_F_B_Out
          "Outlet metal wall temperature start value";
        parameter SI.Temperature Tstart_F_B_In=618.31
          "Inlet fluid temperature start value";
        parameter SI.Temperature Tstart_F_B_Out=717.34
          "Outlet fluid temperature start value";
        parameter SI.SpecificEnthalpy hstart_F_B_In=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B, Tstart_F_B_In)
          "Nominal specific enthalpy";
        parameter SI.SpecificEnthalpy hstart_F_B_Out=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B, Tstart_F_B_Out)
          "Nominal specific enthalpy";

        Components.ParHE hE(
          redeclare package FluidMedium = FluidMedium,
          redeclare package FlueGasMedium = FlueGasMedium,
          N_G=3,
          gasVol=10,
          lambda=20,
          gasNomPressure=0,
          N_F_A=7,
          exchSurface_G_A=8137.2,
          exchSurface_F_A=612.387,
          extSurfaceTub_A=721.256,
          fluidVol_A=4.134,
          metalVol_A=1.600,
          rhomcm_A=7800*575.22,
          N_F_B=5,
          exchSurface_F_B=4630,
          exchSurface_G_B=900.387,
          extSurfaceTub_B=1009.250,
          fluidVol_B=8.936,
          metalVol_B=2.292,
          rhomcm_B=7850*575.64,
          counterCurrent_A=true,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate_A=fluidNomFlowRate_A,
          fluidNomFlowRate_B=fluidNomFlowRate_B,
          fluidNomPressure_A=fluidNomPressure_A,
          fluidNomPressure_B=fluidNomPressure_B,
          gamma_G_A=gamma_G_A,
          gamma_G_B=gamma_G_B,
          gamma_F_A=gamma_F_A,
          gamma_F_B=gamma_F_B,
          counterCurrent_B=true,
          Tstartbar_G=Tstart_G,
          Tstartbar_M_A=Tstart_M_A,
          Tstartbar_M_B=Tstart_M_B,
          SSInit=SSInit,
          FluidPhaseStart_A=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam,
          FluidPhaseStart_B=ThermoPower3.Choices.FluidPhase.FluidPhases.Steam)
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
                rotation=0)));

        //Start value
        parameter SI.Temperature Tstart_G=(Tstart_G_In + Tstart_G_Out)/2;
        parameter SI.Temperature Tstart_M_A=(Tstart_M_A_In + Tstart_M_A_Out)/2;
        parameter SI.Temperature Tstart_M_B=(Tstart_M_B_In + Tstart_M_B_Out)/2;
        parameter Boolean SSInit=true "Steady-state initialization";
        inner System system(allowFlowReversal=false)
          annotation (Placement(transformation(extent={{80,80},{100,100}})));
        Water.SourceW sourseW_water_A(
          redeclare package Medium = FluidMedium,
          w0=fluidNomFlowRate_A,
          p0=fluidNomPressure_A,
          h=hstart_F_A_In) annotation (Placement(transformation(
              origin={-20,68},
              extent={{-10,10},{10,-10}},
              rotation=270)));
        Water.SinkP sinkP_water_A(
          redeclare package Medium = FluidMedium,
          p0=fluidNomPressure_A,
          h=hstart_F_A_Out) annotation (Placement(transformation(
              origin={-20,-70},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Gas.SinkP sinkP_gas(redeclare package Medium = FlueGasMedium, T=
              Tstart_G_Out) annotation (Placement(transformation(extent={{60,-10},
                  {80,10}}, rotation=0)));
        Gas.SourceW sourceW_gas(
          redeclare package Medium = FlueGasMedium,
          T=Tstart_G_In,
          w0=gasNomFlowRate) annotation (Placement(transformation(extent={{-70,
                  -10},{-50,10}}, rotation=0)));
        Water.SinkP sinkP_water_B(
          redeclare package Medium = FluidMedium,
          p0=fluidNomPressure_B,
          h=hstart_F_B_Out) annotation (Placement(transformation(
              origin={20,-70},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.SourceW sourseW_water_B(
          redeclare package Medium = FluidMedium,
          w0=fluidNomFlowRate_B,
          p0=fluidNomPressure_B,
          h=hstart_F_B_In) annotation (Placement(transformation(
              origin={20,68},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.SensT T_waterIn_A(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-12,40},
              extent={{-10,10},{10,-10}},
              rotation=270)));
        Water.SensT T_waterOut_A(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={-12,-40},
              extent={{-10,10},{10,-10}},
              rotation=270)));
        Water.SensT T_waterOut_B(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={12,-40},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Water.SensT T_waterIn_B(redeclare package Medium = FluidMedium)
          annotation (Placement(transformation(
              origin={12,40},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Gas.SensT T_gasOut(redeclare package Medium = FlueGasMedium)
          annotation (Placement(transformation(extent={{30,-6},{50,14}},
                rotation=0)));
      initial equation
        hstart_F_A_Out = hE.waterOutA.h_outflow;
        hstart_F_B_Out = hE.waterOutB.h_outflow;

      equation
        connect(T_gasOut.inlet, hE.gasOut) annotation (Line(
            points={{34,0},{20,0}},
            color={159,159,223},
            thickness=0.5));
        connect(T_gasOut.outlet, sinkP_gas.flange) annotation (Line(
            points={{46,0},{60,0}},
            color={159,159,223},
            thickness=0.5));
        connect(T_waterOut_A.outlet, sinkP_water_A.flange) annotation (Line(
            points={{-8,-46},{-8,-46},{-8,-60},{-20,-60}},
            thickness=0.5,
            color={0,0,255}));
        connect(sinkP_water_B.flange, T_waterOut_B.outlet) annotation (Line(
            points={{20,-60},{20,-60},{8,-60},{8,-46}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterOut_B.inlet, hE.waterOutB) annotation (Line(
            points={{8,-34},{8,-27},{8,-20}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterOut_A.inlet, hE.waterOutA) annotation (Line(
            points={{-8,-34},{-8,-32},{-10,-32},{-10,-28},{-8,-28},{-8,-20}},
            thickness=0.5,
            color={0,0,255}));

        connect(hE.waterInA, T_waterIn_A.outlet) annotation (Line(
            points={{-8,20},{-8,28},{-8,34}},
            thickness=0.5,
            color={0,0,255}));
        connect(hE.waterInB, T_waterIn_B.outlet) annotation (Line(
            points={{8,20},{8,20},{8,34}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterIn_B.inlet, sourseW_water_B.flange) annotation (Line(
            points={{8,46},{8,58},{20,58}},
            thickness=0.5,
            color={0,0,255}));
        connect(T_waterIn_A.inlet, sourseW_water_A.flange) annotation (Line(
            points={{-8,46},{-8,50},{-8,58},{-20,58}},
            thickness=0.5,
            color={0,0,255}));
        connect(sourceW_gas.flange, hE.gasIn) annotation (Line(
            points={{-50,0},{-20,0}},
            color={159,159,223},
            thickness=0.5,
            smooth=Smooth.None));
        annotation (Diagram(graphics));
      end TestSh1HP_Rh1IP;

      model TestEvHP
        package FlueGasMedium = ThermoPower3.Media.FlueGas;
        package FluidMedium = ThermoPower3.Water.StandardWater;

        //gas
        parameter SI.MassFlowRate gasNomFlowRate=585.5 "Nominal mass flowrate";
